<!DOCTYPE html>
<!--
  Fire Protection Maintenance & Inspection Reference
  © 2026 Kittipong Sookchai. All Rights Reserved.
  Unauthorized copying, redistribution, modification, or commercial use is prohibited.
  Reference/educational use only — verify independently against the applicable instruments.
-->
<html lang="en">
<head>
<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<title>MITFIRE — Maintenance, Inspection & Testing Reference (Fire Protection, SOLAS II-2/14.2.2)</title>
<meta name="author" content="Kittipong Sookchai" />
<meta name="copyright" content="© 2026 Kittipong Sookchai. All Rights Reserved." />
<meta name="rights" content="All Rights Reserved. Unauthorized copying, redistribution, modification, or commercial use is prohibited." />
<meta name="description" content="MITFIRE — a professional marine fire-protection Maintenance, Inspection & Testing reference tool (SOLAS II-2/14.2.2). For reference and educational use; verify independently." />
<meta name="robots" content="noarchive, noimageindex" />
<link rel="icon" type="image/png" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAK5ElEQVR42u3Xe3RUx30H8O9vZu7dXe1KuysJxFMYIVmAFKh5Ri6tTPyqcRqcxHKdOMdOQgN9JK2bpjWpT7ySYxwf6pA4xjXgNKnTOnHB9QlOsF2wEQbsYsorNIB5WDyFJIRW2od29z5mfv1DiPq4cdz+mZP7OeeeO3Pu7869M787sztAIBAIBAKBQCAQCAQCgUAgEAgEAoHfFjRaYGZqv1LvIDK/MpqZUqMxAIOIU8wCANoBvnKmD3toB4i5PfWhcWhvZ7S3j8R1dDABzKmU+HXxRMRXX/fXxY62/3/GTL8JGf3QTr+PGi2sObNvvGE7nmDmZVNnnaT3fAXMTETEzFy2IXe81nYAqFDv7/Z7xS0xp05bzEkvPFDjhfyuZLFmKJtlTeI9A+bARgiKDfuhMLnVVedW/uDVccaYZLGnp8BFPZIJeyQ6nIwpr6KK1B8s6tUvbp2ofN83stBT8eWv5/JPPdVQ6u7XsIFwdYXluR7ksOvaluW9u3LlBSJyGSACOPPccw104oxkXWRXahKxmGIXxipq7cegqHpCXl3poGrZ9mxnRujGRKTMnC/mFwPY1bZxo9jY1maovZ2YOfTxwy+91svOglgsKhv9yE27iUPHC8UtIEKrqrx782B/Y7+W39CZvE+CbCHFaDY0gxlEHLJsfNYuX6o3PPtk2ClM8zzHhzYgIUZeW0BHlLDMtLpOffTo0/EdO18gS2Fw9qylmVXtF6M/2/q2zud8EkIYJaQAAGN8I0hP272za/CJxz9Hf/m1g/3M5bz4Y51WX3+Np4Sx2QhIIcBgMPvxkGXl5y94QgHAyj2vTuodGqovsDaZuCfecs8uk8BOAKAd7VJ1dPi3L5n1Tyctt6WUzRnXdbFs/rwjX9vX+ZW+MolwweXZ9TOPbz176utDkZhSxMpoDXI0QAQZi0hpKcBWKOSd7ntf3F30Bwbq8kODpjwaG+kG+YAggISCL8GV1YdwqmsO9fZhuKKC7S98Ya/76GNfVPmiqPCMTcIAHo1+olbJd61w5vjMkuafMHPzwFcfmBHPFybC8xFhCRADZvTbYAlDYG22KAB4J53+Ha1ZCsf1fM9Qd8i7o/PiiTG/v/vBtFi8yb9j1wuPHXTyf+T251yElR0q+hdutib31m97ZpHjA+U+um+h5Ll/taIPJzJ+WQSWX4S5r8t4t4YNqNkLP1L0zZGQA0uPGXeWf75uaqjk0rCyKd2ycANVVOyRridNmU3SDslQKOTSfXft1p/70/XsajjlFRcrFywYKNU1bHfr6+8ddhyWhglSQjOTtAR438GV/G5XI/Vfbsxs+bdalfVOlW658UseE2vfH1mpLQkSQggW7Gi30DNnzi4FABf6+q5ztAtTciSEw0NJWfHIf+68G3dtevKL23/659vTPQ9khnMmYtuClYLQ/lsZz7Gmv7K+SZMCaXEokUikAbw4OutbXn/2Ttc2FHM5/XzLkm8RUWH0Wq71tnsqsyV41fHCmJ/86MtE5L1/cUovXxb3c8OzjaNhVOgXJKUHY/YA2PO/VzKJ9O1Lbw8dP9VY8EwuUjnBWf39NUMdUn4fxoz8LpEAmAHwSNmY0VuBfDo7z2EflZaVBwmZTmfLzmdLn16zt/PYU8f2f3fAKaAhXlnsHh4OSctCiERn+8FdDZ5vqjjvoNwuOwSAWjt/GALO+Oua747c+WbnQtcGbLJOACjO3bfeWr5/Py4uX8+6Yd5Mx9PwXd+79Hu3Ptlz7XU5jkQsWSpoHlvt1+zc1n75T+6/zio4SS0tGDu8K713b5wfXPVXXjbrC6mMicfKMZwrkR2WKhaZYfYfXip8Fjx+0q7ozTd2982+futXx9fPdCxpmCCEFIIBBhk/adtW5iNNP6p+/scr1dvd3WVLn/7ODG0JVJTb2yqt6FA6O7BsSDsL172186VL8FV9OLp9ihU7fDozeH94MIcZ19S9+XrXsbkFtwiLCJNqag4B4LH9UbPprg7/kdeaJmcHs+MQDSFki32CiOesX48VKzZ4uYX3jR0sla7LaA27fyhe1Z9ZQVKCCSCt0SfUAICVflfXgnCuACcagbh+/h7nodVzxh06liqWhhFmAsHAVQIkJbTjIEQCQ83TT0UfeuDPeo/+YU30sbU3R3PDgG2NzHu6Ov+BMgKkPAEA6nsvv9zs5kuTREjBkv5/LW2Z8+Pjr//7snwmZw+Fi2JSvOL0gRUPfHLm2lU/9LSHWEFn17e2nZi+7lt/4QoD25jhpulV+wHgCI4AAPr6+he6rlFCFyCidicD+PjFi7QfQP/frJkazgxHNcCFcWO7Xdvq0Z6nhRB+hVA2Jte+TJbkC82LFqDgIJdMOKFH2g/oppb7i7mcn5bwRTIxIKT0OZefRPmCVtVJz/no/Edzz3xvXTKRSPeuWlUzPK32K/kxVR6kBJhJEjHIMLSBlYgL66MLNuO5f4Y6cf78Qq/kW8rTqBwTfuevW244OT31d2+nNRZOpFB6SW3tbQByhXR+LhPDKLkvKpUz9rEHW7RghJU6+Y05HzsDgI4egQGAoaHCQqdYQhn7pVmTGw7uBNB09OjIX898ZlGo5MIJh4g/teRLE//hO68CPJIZIYCuA2Ctw6cb5s/xfR86UnaqujKRPTemcbEuucpMHt8rf/nm3JpYLNdz49J/jO7e+xmv5Mv8tNpf1iYSaW5tVfTNh/sAXgu+knVjRs7KGlkDSg7wyk9H1oBiwWlxCkU/EQn7s2vrD20FaHI8+XTR03NvmVL3qSfu+uPj6WecGYXBXDWFLb+8PLr/nPbLJj70t9cYYj8SL/+FZgZSrRIdHdoigezlzEc8r+ArS5588pa2c2sBjNm0yUAQkC/Oh+f6brI8H5nVeAiOQxsB0QYYAAKA6f722lrO5sYzCZ/CoV2cHhJnJzXP0Mb4sjLxzvhk4hJ8jb7Nmx/KHDv5CbvnYhhbtn+XmbcBKF28895/sQ8cnlcQZECkiNkIQYRwyIoaTcVpdf8xbvPz94CIRH86fRMsW4WAy6vb2k4DwMyaCVuWNF5729PLVryBVEq829u/SMtwVPlQcZ/fuGPNmhtKrolKDRVzsI8BzMQNAgA/+rOXphQGc9cLj1S4qI8LIj13+XJrMeBf1qaC8sO3JsGKExX9Yz//+UsMoA0wBDBaW4kA1q/taJmQK4bj0XKF6fUHLrX//ayaoltToWzlRssPsqfp9JQp4ZpP3nFKz5r5bDwckxO6Lky98InPdABQ7oHDn606faFxzNneGTVnehrGne9rrDnXd23VO6enxt/tuQbDTpakZABC1VYmf1Dp+2JsrOyoIHIBiDX33HMZwGutqZR6o6PDH//44z1FzzxOvmvm1c3YlR0YmF9rRVaTZGqaMO6VNwE0NTXpowDypZKcUF7x7WoYMzWZePUEgLqbbjL7N2yAs2OHbSbWrEtHQopmNx8nKUwKEB0j2QfeuMGAdoLq6zK5cxdW62hU6Obmn5sL3VWFSeMeHVZKqcZpzxGBuW2Bx2fPUt99n3748qXLPfZAGm7JGRwEyqzaSd+8mKyUxvN9lIoujGEAUKxNeWVViOunvYDXDZBKmQ/cJab+n5uK31ytrQqtKYW2NvmBMamUQCqlkEqpq4MzWn//LpGZrl77FYPYiVbFgNqID34ep1KCAcUjsXTlUAyo1Mg68T+xAF2JU3ylzc6r9dE2Ro+Regq/LckNBAKBQCAQCAQCgUAgEAgEAoFAIPBe/w2fOWX+53thzAAAAABJRU5ErkJggg==" />
<style>html,body,#root{margin:0;padding:0;min-height:100vh}</style>
</head>
<body>
<div id="root"></div>
<script>/**
 * @license React
 * react.production.min.js
 *
 * Copyright (c) Facebook, Inc. and its affiliates.
 *
 * This source code is licensed under the MIT license found in the
 * LICENSE file in the root directory of this source tree.
 */
(function(){'use strict';(function(c,x){"object"===typeof exports&&"undefined"!==typeof module?x(exports):"function"===typeof define&&define.amd?define(["exports"],x):(c=c||self,x(c.React={}))})(this,function(c){function x(a){if(null===a||"object"!==typeof a)return null;a=V&&a[V]||a["@@iterator"];return"function"===typeof a?a:null}function w(a,b,e){this.props=a;this.context=b;this.refs=W;this.updater=e||X}function Y(){}function K(a,b,e){this.props=a;this.context=b;this.refs=W;this.updater=e||X}function Z(a,b,
e){var m,d={},c=null,h=null;if(null!=b)for(m in void 0!==b.ref&&(h=b.ref),void 0!==b.key&&(c=""+b.key),b)aa.call(b,m)&&!ba.hasOwnProperty(m)&&(d[m]=b[m]);var l=arguments.length-2;if(1===l)d.children=e;else if(1<l){for(var f=Array(l),k=0;k<l;k++)f[k]=arguments[k+2];d.children=f}if(a&&a.defaultProps)for(m in l=a.defaultProps,l)void 0===d[m]&&(d[m]=l[m]);return{$$typeof:y,type:a,key:c,ref:h,props:d,_owner:L.current}}function oa(a,b){return{$$typeof:y,type:a.type,key:b,ref:a.ref,props:a.props,_owner:a._owner}}
function M(a){return"object"===typeof a&&null!==a&&a.$$typeof===y}function pa(a){var b={"=":"=0",":":"=2"};return"$"+a.replace(/[=:]/g,function(a){return b[a]})}function N(a,b){return"object"===typeof a&&null!==a&&null!=a.key?pa(""+a.key):b.toString(36)}function B(a,b,e,m,d){var c=typeof a;if("undefined"===c||"boolean"===c)a=null;var h=!1;if(null===a)h=!0;else switch(c){case "string":case "number":h=!0;break;case "object":switch(a.$$typeof){case y:case qa:h=!0}}if(h)return h=a,d=d(h),a=""===m?"."+
N(h,0):m,ca(d)?(e="",null!=a&&(e=a.replace(da,"$&/")+"/"),B(d,b,e,"",function(a){return a})):null!=d&&(M(d)&&(d=oa(d,e+(!d.key||h&&h.key===d.key?"":(""+d.key).replace(da,"$&/")+"/")+a)),b.push(d)),1;h=0;m=""===m?".":m+":";if(ca(a))for(var l=0;l<a.length;l++){c=a[l];var f=m+N(c,l);h+=B(c,b,e,f,d)}else if(f=x(a),"function"===typeof f)for(a=f.call(a),l=0;!(c=a.next()).done;)c=c.value,f=m+N(c,l++),h+=B(c,b,e,f,d);else if("object"===c)throw b=String(a),Error("Objects are not valid as a React child (found: "+
("[object Object]"===b?"object with keys {"+Object.keys(a).join(", ")+"}":b)+"). If you meant to render a collection of children, use an array instead.");return h}function C(a,b,e){if(null==a)return a;var c=[],d=0;B(a,c,"","",function(a){return b.call(e,a,d++)});return c}function ra(a){if(-1===a._status){var b=a._result;b=b();b.then(function(b){if(0===a._status||-1===a._status)a._status=1,a._result=b},function(b){if(0===a._status||-1===a._status)a._status=2,a._result=b});-1===a._status&&(a._status=
0,a._result=b)}if(1===a._status)return a._result.default;throw a._result;}function O(a,b){var e=a.length;a.push(b);a:for(;0<e;){var c=e-1>>>1,d=a[c];if(0<D(d,b))a[c]=b,a[e]=d,e=c;else break a}}function p(a){return 0===a.length?null:a[0]}function E(a){if(0===a.length)return null;var b=a[0],e=a.pop();if(e!==b){a[0]=e;a:for(var c=0,d=a.length,k=d>>>1;c<k;){var h=2*(c+1)-1,l=a[h],f=h+1,g=a[f];if(0>D(l,e))f<d&&0>D(g,l)?(a[c]=g,a[f]=e,c=f):(a[c]=l,a[h]=e,c=h);else if(f<d&&0>D(g,e))a[c]=g,a[f]=e,c=f;else break a}}return b}
function D(a,b){var c=a.sortIndex-b.sortIndex;return 0!==c?c:a.id-b.id}function P(a){for(var b=p(r);null!==b;){if(null===b.callback)E(r);else if(b.startTime<=a)E(r),b.sortIndex=b.expirationTime,O(q,b);else break;b=p(r)}}function Q(a){z=!1;P(a);if(!u)if(null!==p(q))u=!0,R(S);else{var b=p(r);null!==b&&T(Q,b.startTime-a)}}function S(a,b){u=!1;z&&(z=!1,ea(A),A=-1);F=!0;var c=k;try{P(b);for(n=p(q);null!==n&&(!(n.expirationTime>b)||a&&!fa());){var m=n.callback;if("function"===typeof m){n.callback=null;
k=n.priorityLevel;var d=m(n.expirationTime<=b);b=v();"function"===typeof d?n.callback=d:n===p(q)&&E(q);P(b)}else E(q);n=p(q)}if(null!==n)var g=!0;else{var h=p(r);null!==h&&T(Q,h.startTime-b);g=!1}return g}finally{n=null,k=c,F=!1}}function fa(){return v()-ha<ia?!1:!0}function R(a){G=a;H||(H=!0,I())}function T(a,b){A=ja(function(){a(v())},b)}function ka(a){throw Error("act(...) is not supported in production builds of React.");}var y=Symbol.for("react.element"),qa=Symbol.for("react.portal"),sa=Symbol.for("react.fragment"),
ta=Symbol.for("react.strict_mode"),ua=Symbol.for("react.profiler"),va=Symbol.for("react.provider"),wa=Symbol.for("react.context"),xa=Symbol.for("react.forward_ref"),ya=Symbol.for("react.suspense"),za=Symbol.for("react.memo"),Aa=Symbol.for("react.lazy"),V=Symbol.iterator,X={isMounted:function(a){return!1},enqueueForceUpdate:function(a,b,c){},enqueueReplaceState:function(a,b,c,m){},enqueueSetState:function(a,b,c,m){}},la=Object.assign,W={};w.prototype.isReactComponent={};w.prototype.setState=function(a,
b){if("object"!==typeof a&&"function"!==typeof a&&null!=a)throw Error("setState(...): takes an object of state variables to update or a function which returns an object of state variables.");this.updater.enqueueSetState(this,a,b,"setState")};w.prototype.forceUpdate=function(a){this.updater.enqueueForceUpdate(this,a,"forceUpdate")};Y.prototype=w.prototype;var t=K.prototype=new Y;t.constructor=K;la(t,w.prototype);t.isPureReactComponent=!0;var ca=Array.isArray,aa=Object.prototype.hasOwnProperty,L={current:null},
ba={key:!0,ref:!0,__self:!0,__source:!0},da=/\/+/g,g={current:null},J={transition:null};if("object"===typeof performance&&"function"===typeof performance.now){var Ba=performance;var v=function(){return Ba.now()}}else{var ma=Date,Ca=ma.now();v=function(){return ma.now()-Ca}}var q=[],r=[],Da=1,n=null,k=3,F=!1,u=!1,z=!1,ja="function"===typeof setTimeout?setTimeout:null,ea="function"===typeof clearTimeout?clearTimeout:null,na="undefined"!==typeof setImmediate?setImmediate:null;"undefined"!==typeof navigator&&
void 0!==navigator.scheduling&&void 0!==navigator.scheduling.isInputPending&&navigator.scheduling.isInputPending.bind(navigator.scheduling);var H=!1,G=null,A=-1,ia=5,ha=-1,U=function(){if(null!==G){var a=v();ha=a;var b=!0;try{b=G(!0,a)}finally{b?I():(H=!1,G=null)}}else H=!1};if("function"===typeof na)var I=function(){na(U)};else if("undefined"!==typeof MessageChannel){t=new MessageChannel;var Ea=t.port2;t.port1.onmessage=U;I=function(){Ea.postMessage(null)}}else I=function(){ja(U,0)};t={ReactCurrentDispatcher:g,
ReactCurrentOwner:L,ReactCurrentBatchConfig:J,Scheduler:{__proto__:null,unstable_ImmediatePriority:1,unstable_UserBlockingPriority:2,unstable_NormalPriority:3,unstable_IdlePriority:5,unstable_LowPriority:4,unstable_runWithPriority:function(a,b){switch(a){case 1:case 2:case 3:case 4:case 5:break;default:a=3}var c=k;k=a;try{return b()}finally{k=c}},unstable_next:function(a){switch(k){case 1:case 2:case 3:var b=3;break;default:b=k}var c=k;k=b;try{return a()}finally{k=c}},unstable_scheduleCallback:function(a,
b,c){var e=v();"object"===typeof c&&null!==c?(c=c.delay,c="number"===typeof c&&0<c?e+c:e):c=e;switch(a){case 1:var d=-1;break;case 2:d=250;break;case 5:d=1073741823;break;case 4:d=1E4;break;default:d=5E3}d=c+d;a={id:Da++,callback:b,priorityLevel:a,startTime:c,expirationTime:d,sortIndex:-1};c>e?(a.sortIndex=c,O(r,a),null===p(q)&&a===p(r)&&(z?(ea(A),A=-1):z=!0,T(Q,c-e))):(a.sortIndex=d,O(q,a),u||F||(u=!0,R(S)));return a},unstable_cancelCallback:function(a){a.callback=null},unstable_wrapCallback:function(a){var b=
k;return function(){var c=k;k=b;try{return a.apply(this,arguments)}finally{k=c}}},unstable_getCurrentPriorityLevel:function(){return k},unstable_shouldYield:fa,unstable_requestPaint:function(){},unstable_continueExecution:function(){u||F||(u=!0,R(S))},unstable_pauseExecution:function(){},unstable_getFirstCallbackNode:function(){return p(q)},get unstable_now(){return v},unstable_forceFrameRate:function(a){0>a||125<a?console.error("forceFrameRate takes a positive int between 0 and 125, forcing frame rates higher than 125 fps is not supported"):
ia=0<a?Math.floor(1E3/a):5},unstable_Profiling:null}};c.Children={map:C,forEach:function(a,b,c){C(a,function(){b.apply(this,arguments)},c)},count:function(a){var b=0;C(a,function(){b++});return b},toArray:function(a){return C(a,function(a){return a})||[]},only:function(a){if(!M(a))throw Error("React.Children.only expected to receive a single React element child.");return a}};c.Component=w;c.Fragment=sa;c.Profiler=ua;c.PureComponent=K;c.StrictMode=ta;c.Suspense=ya;c.__SECRET_INTERNALS_DO_NOT_USE_OR_YOU_WILL_BE_FIRED=
t;c.act=ka;c.cloneElement=function(a,b,c){if(null===a||void 0===a)throw Error("React.cloneElement(...): The argument must be a React element, but you passed "+a+".");var e=la({},a.props),d=a.key,k=a.ref,h=a._owner;if(null!=b){void 0!==b.ref&&(k=b.ref,h=L.current);void 0!==b.key&&(d=""+b.key);if(a.type&&a.type.defaultProps)var l=a.type.defaultProps;for(f in b)aa.call(b,f)&&!ba.hasOwnProperty(f)&&(e[f]=void 0===b[f]&&void 0!==l?l[f]:b[f])}var f=arguments.length-2;if(1===f)e.children=c;else if(1<f){l=
Array(f);for(var g=0;g<f;g++)l[g]=arguments[g+2];e.children=l}return{$$typeof:y,type:a.type,key:d,ref:k,props:e,_owner:h}};c.createContext=function(a){a={$$typeof:wa,_currentValue:a,_currentValue2:a,_threadCount:0,Provider:null,Consumer:null,_defaultValue:null,_globalName:null};a.Provider={$$typeof:va,_context:a};return a.Consumer=a};c.createElement=Z;c.createFactory=function(a){var b=Z.bind(null,a);b.type=a;return b};c.createRef=function(){return{current:null}};c.forwardRef=function(a){return{$$typeof:xa,
render:a}};c.isValidElement=M;c.lazy=function(a){return{$$typeof:Aa,_payload:{_status:-1,_result:a},_init:ra}};c.memo=function(a,b){return{$$typeof:za,type:a,compare:void 0===b?null:b}};c.startTransition=function(a,b){b=J.transition;J.transition={};try{a()}finally{J.transition=b}};c.unstable_act=ka;c.useCallback=function(a,b){return g.current.useCallback(a,b)};c.useContext=function(a){return g.current.useContext(a)};c.useDebugValue=function(a,b){};c.useDeferredValue=function(a){return g.current.useDeferredValue(a)};
c.useEffect=function(a,b){return g.current.useEffect(a,b)};c.useId=function(){return g.current.useId()};c.useImperativeHandle=function(a,b,c){return g.current.useImperativeHandle(a,b,c)};c.useInsertionEffect=function(a,b){return g.current.useInsertionEffect(a,b)};c.useLayoutEffect=function(a,b){return g.current.useLayoutEffect(a,b)};c.useMemo=function(a,b){return g.current.useMemo(a,b)};c.useReducer=function(a,b,c){return g.current.useReducer(a,b,c)};c.useRef=function(a){return g.current.useRef(a)};
c.useState=function(a){return g.current.useState(a)};c.useSyncExternalStore=function(a,b,c){return g.current.useSyncExternalStore(a,b,c)};c.useTransition=function(){return g.current.useTransition()};c.version="18.3.1"});
})();
</script>
<script>/**
 * @license React
 * react-dom.production.min.js
 *
 * Copyright (c) Facebook, Inc. and its affiliates.
 *
 * This source code is licensed under the MIT license found in the
 * LICENSE file in the root directory of this source tree.
 */
(function(){/*
 Modernizr 3.0.0pre (Custom Build) | MIT
*/
'use strict';(function(Q,zb){"object"===typeof exports&&"undefined"!==typeof module?zb(exports,require("react")):"function"===typeof define&&define.amd?define(["exports","react"],zb):(Q=Q||self,zb(Q.ReactDOM={},Q.React))})(this,function(Q,zb){function m(a){for(var b="https://reactjs.org/docs/error-decoder.html?invariant="+a,c=1;c<arguments.length;c++)b+="&args[]="+encodeURIComponent(arguments[c]);return"Minified React error #"+a+"; visit "+b+" for the full message or use the non-minified dev environment for full errors and additional helpful warnings."}
function mb(a,b){Ab(a,b);Ab(a+"Capture",b)}function Ab(a,b){$b[a]=b;for(a=0;a<b.length;a++)cg.add(b[a])}function bj(a){if(Zd.call(dg,a))return!0;if(Zd.call(eg,a))return!1;if(cj.test(a))return dg[a]=!0;eg[a]=!0;return!1}function dj(a,b,c,d){if(null!==c&&0===c.type)return!1;switch(typeof b){case "function":case "symbol":return!0;case "boolean":if(d)return!1;if(null!==c)return!c.acceptsBooleans;a=a.toLowerCase().slice(0,5);return"data-"!==a&&"aria-"!==a;default:return!1}}function ej(a,b,c,d){if(null===
b||"undefined"===typeof b||dj(a,b,c,d))return!0;if(d)return!1;if(null!==c)switch(c.type){case 3:return!b;case 4:return!1===b;case 5:return isNaN(b);case 6:return isNaN(b)||1>b}return!1}function Y(a,b,c,d,e,f,g){this.acceptsBooleans=2===b||3===b||4===b;this.attributeName=d;this.attributeNamespace=e;this.mustUseProperty=c;this.propertyName=a;this.type=b;this.sanitizeURL=f;this.removeEmptyString=g}function $d(a,b,c,d){var e=R.hasOwnProperty(b)?R[b]:null;if(null!==e?0!==e.type:d||!(2<b.length)||"o"!==
b[0]&&"O"!==b[0]||"n"!==b[1]&&"N"!==b[1])ej(b,c,e,d)&&(c=null),d||null===e?bj(b)&&(null===c?a.removeAttribute(b):a.setAttribute(b,""+c)):e.mustUseProperty?a[e.propertyName]=null===c?3===e.type?!1:"":c:(b=e.attributeName,d=e.attributeNamespace,null===c?a.removeAttribute(b):(e=e.type,c=3===e||4===e&&!0===c?"":""+c,d?a.setAttributeNS(d,b,c):a.setAttribute(b,c)))}function ac(a){if(null===a||"object"!==typeof a)return null;a=fg&&a[fg]||a["@@iterator"];return"function"===typeof a?a:null}function bc(a,b,
c){if(void 0===ae)try{throw Error();}catch(d){ae=(b=d.stack.trim().match(/\n( *(at )?)/))&&b[1]||""}return"\n"+ae+a}function be(a,b){if(!a||ce)return"";ce=!0;var c=Error.prepareStackTrace;Error.prepareStackTrace=void 0;try{if(b)if(b=function(){throw Error();},Object.defineProperty(b.prototype,"props",{set:function(){throw Error();}}),"object"===typeof Reflect&&Reflect.construct){try{Reflect.construct(b,[])}catch(n){var d=n}Reflect.construct(a,[],b)}else{try{b.call()}catch(n){d=n}a.call(b.prototype)}else{try{throw Error();
}catch(n){d=n}a()}}catch(n){if(n&&d&&"string"===typeof n.stack){for(var e=n.stack.split("\n"),f=d.stack.split("\n"),g=e.length-1,h=f.length-1;1<=g&&0<=h&&e[g]!==f[h];)h--;for(;1<=g&&0<=h;g--,h--)if(e[g]!==f[h]){if(1!==g||1!==h){do if(g--,h--,0>h||e[g]!==f[h]){var k="\n"+e[g].replace(" at new "," at ");a.displayName&&k.includes("<anonymous>")&&(k=k.replace("<anonymous>",a.displayName));return k}while(1<=g&&0<=h)}break}}}finally{ce=!1,Error.prepareStackTrace=c}return(a=a?a.displayName||a.name:"")?bc(a):
""}function fj(a){switch(a.tag){case 5:return bc(a.type);case 16:return bc("Lazy");case 13:return bc("Suspense");case 19:return bc("SuspenseList");case 0:case 2:case 15:return a=be(a.type,!1),a;case 11:return a=be(a.type.render,!1),a;case 1:return a=be(a.type,!0),a;default:return""}}function de(a){if(null==a)return null;if("function"===typeof a)return a.displayName||a.name||null;if("string"===typeof a)return a;switch(a){case Bb:return"Fragment";case Cb:return"Portal";case ee:return"Profiler";case fe:return"StrictMode";
case ge:return"Suspense";case he:return"SuspenseList"}if("object"===typeof a)switch(a.$$typeof){case gg:return(a.displayName||"Context")+".Consumer";case hg:return(a._context.displayName||"Context")+".Provider";case ie:var b=a.render;a=a.displayName;a||(a=b.displayName||b.name||"",a=""!==a?"ForwardRef("+a+")":"ForwardRef");return a;case je:return b=a.displayName||null,null!==b?b:de(a.type)||"Memo";case Ta:b=a._payload;a=a._init;try{return de(a(b))}catch(c){}}return null}function gj(a){var b=a.type;
switch(a.tag){case 24:return"Cache";case 9:return(b.displayName||"Context")+".Consumer";case 10:return(b._context.displayName||"Context")+".Provider";case 18:return"DehydratedFragment";case 11:return a=b.render,a=a.displayName||a.name||"",b.displayName||(""!==a?"ForwardRef("+a+")":"ForwardRef");case 7:return"Fragment";case 5:return b;case 4:return"Portal";case 3:return"Root";case 6:return"Text";case 16:return de(b);case 8:return b===fe?"StrictMode":"Mode";case 22:return"Offscreen";case 12:return"Profiler";
case 21:return"Scope";case 13:return"Suspense";case 19:return"SuspenseList";case 25:return"TracingMarker";case 1:case 0:case 17:case 2:case 14:case 15:if("function"===typeof b)return b.displayName||b.name||null;if("string"===typeof b)return b}return null}function Ua(a){switch(typeof a){case "boolean":case "number":case "string":case "undefined":return a;case "object":return a;default:return""}}function ig(a){var b=a.type;return(a=a.nodeName)&&"input"===a.toLowerCase()&&("checkbox"===b||"radio"===
b)}function hj(a){var b=ig(a)?"checked":"value",c=Object.getOwnPropertyDescriptor(a.constructor.prototype,b),d=""+a[b];if(!a.hasOwnProperty(b)&&"undefined"!==typeof c&&"function"===typeof c.get&&"function"===typeof c.set){var e=c.get,f=c.set;Object.defineProperty(a,b,{configurable:!0,get:function(){return e.call(this)},set:function(a){d=""+a;f.call(this,a)}});Object.defineProperty(a,b,{enumerable:c.enumerable});return{getValue:function(){return d},setValue:function(a){d=""+a},stopTracking:function(){a._valueTracker=
null;delete a[b]}}}}function Pc(a){a._valueTracker||(a._valueTracker=hj(a))}function jg(a){if(!a)return!1;var b=a._valueTracker;if(!b)return!0;var c=b.getValue();var d="";a&&(d=ig(a)?a.checked?"true":"false":a.value);a=d;return a!==c?(b.setValue(a),!0):!1}function Qc(a){a=a||("undefined"!==typeof document?document:void 0);if("undefined"===typeof a)return null;try{return a.activeElement||a.body}catch(b){return a.body}}function ke(a,b){var c=b.checked;return E({},b,{defaultChecked:void 0,defaultValue:void 0,
value:void 0,checked:null!=c?c:a._wrapperState.initialChecked})}function kg(a,b){var c=null==b.defaultValue?"":b.defaultValue,d=null!=b.checked?b.checked:b.defaultChecked;c=Ua(null!=b.value?b.value:c);a._wrapperState={initialChecked:d,initialValue:c,controlled:"checkbox"===b.type||"radio"===b.type?null!=b.checked:null!=b.value}}function lg(a,b){b=b.checked;null!=b&&$d(a,"checked",b,!1)}function le(a,b){lg(a,b);var c=Ua(b.value),d=b.type;if(null!=c)if("number"===d){if(0===c&&""===a.value||a.value!=
c)a.value=""+c}else a.value!==""+c&&(a.value=""+c);else if("submit"===d||"reset"===d){a.removeAttribute("value");return}b.hasOwnProperty("value")?me(a,b.type,c):b.hasOwnProperty("defaultValue")&&me(a,b.type,Ua(b.defaultValue));null==b.checked&&null!=b.defaultChecked&&(a.defaultChecked=!!b.defaultChecked)}function mg(a,b,c){if(b.hasOwnProperty("value")||b.hasOwnProperty("defaultValue")){var d=b.type;if(!("submit"!==d&&"reset"!==d||void 0!==b.value&&null!==b.value))return;b=""+a._wrapperState.initialValue;
c||b===a.value||(a.value=b);a.defaultValue=b}c=a.name;""!==c&&(a.name="");a.defaultChecked=!!a._wrapperState.initialChecked;""!==c&&(a.name=c)}function me(a,b,c){if("number"!==b||Qc(a.ownerDocument)!==a)null==c?a.defaultValue=""+a._wrapperState.initialValue:a.defaultValue!==""+c&&(a.defaultValue=""+c)}function Db(a,b,c,d){a=a.options;if(b){b={};for(var e=0;e<c.length;e++)b["$"+c[e]]=!0;for(c=0;c<a.length;c++)e=b.hasOwnProperty("$"+a[c].value),a[c].selected!==e&&(a[c].selected=e),e&&d&&(a[c].defaultSelected=
!0)}else{c=""+Ua(c);b=null;for(e=0;e<a.length;e++){if(a[e].value===c){a[e].selected=!0;d&&(a[e].defaultSelected=!0);return}null!==b||a[e].disabled||(b=a[e])}null!==b&&(b.selected=!0)}}function ne(a,b){if(null!=b.dangerouslySetInnerHTML)throw Error(m(91));return E({},b,{value:void 0,defaultValue:void 0,children:""+a._wrapperState.initialValue})}function ng(a,b){var c=b.value;if(null==c){c=b.children;b=b.defaultValue;if(null!=c){if(null!=b)throw Error(m(92));if(cc(c)){if(1<c.length)throw Error(m(93));
c=c[0]}b=c}null==b&&(b="");c=b}a._wrapperState={initialValue:Ua(c)}}function og(a,b){var c=Ua(b.value),d=Ua(b.defaultValue);null!=c&&(c=""+c,c!==a.value&&(a.value=c),null==b.defaultValue&&a.defaultValue!==c&&(a.defaultValue=c));null!=d&&(a.defaultValue=""+d)}function pg(a,b){b=a.textContent;b===a._wrapperState.initialValue&&""!==b&&null!==b&&(a.value=b)}function qg(a){switch(a){case "svg":return"http://www.w3.org/2000/svg";case "math":return"http://www.w3.org/1998/Math/MathML";default:return"http://www.w3.org/1999/xhtml"}}
function oe(a,b){return null==a||"http://www.w3.org/1999/xhtml"===a?qg(b):"http://www.w3.org/2000/svg"===a&&"foreignObject"===b?"http://www.w3.org/1999/xhtml":a}function rg(a,b,c){return null==b||"boolean"===typeof b||""===b?"":c||"number"!==typeof b||0===b||dc.hasOwnProperty(a)&&dc[a]?(""+b).trim():b+"px"}function sg(a,b){a=a.style;for(var c in b)if(b.hasOwnProperty(c)){var d=0===c.indexOf("--"),e=rg(c,b[c],d);"float"===c&&(c="cssFloat");d?a.setProperty(c,e):a[c]=e}}function pe(a,b){if(b){if(ij[a]&&
(null!=b.children||null!=b.dangerouslySetInnerHTML))throw Error(m(137,a));if(null!=b.dangerouslySetInnerHTML){if(null!=b.children)throw Error(m(60));if("object"!==typeof b.dangerouslySetInnerHTML||!("__html"in b.dangerouslySetInnerHTML))throw Error(m(61));}if(null!=b.style&&"object"!==typeof b.style)throw Error(m(62));}}function qe(a,b){if(-1===a.indexOf("-"))return"string"===typeof b.is;switch(a){case "annotation-xml":case "color-profile":case "font-face":case "font-face-src":case "font-face-uri":case "font-face-format":case "font-face-name":case "missing-glyph":return!1;
default:return!0}}function re(a){a=a.target||a.srcElement||window;a.correspondingUseElement&&(a=a.correspondingUseElement);return 3===a.nodeType?a.parentNode:a}function tg(a){if(a=ec(a)){if("function"!==typeof se)throw Error(m(280));var b=a.stateNode;b&&(b=Rc(b),se(a.stateNode,a.type,b))}}function ug(a){Eb?Fb?Fb.push(a):Fb=[a]:Eb=a}function vg(){if(Eb){var a=Eb,b=Fb;Fb=Eb=null;tg(a);if(b)for(a=0;a<b.length;a++)tg(b[a])}}function wg(a,b,c){if(te)return a(b,c);te=!0;try{return xg(a,b,c)}finally{if(te=
!1,null!==Eb||null!==Fb)yg(),vg()}}function fc(a,b){var c=a.stateNode;if(null===c)return null;var d=Rc(c);if(null===d)return null;c=d[b];a:switch(b){case "onClick":case "onClickCapture":case "onDoubleClick":case "onDoubleClickCapture":case "onMouseDown":case "onMouseDownCapture":case "onMouseMove":case "onMouseMoveCapture":case "onMouseUp":case "onMouseUpCapture":case "onMouseEnter":(d=!d.disabled)||(a=a.type,d=!("button"===a||"input"===a||"select"===a||"textarea"===a));a=!d;break a;default:a=!1}if(a)return null;
if(c&&"function"!==typeof c)throw Error(m(231,b,typeof c));return c}function jj(a,b,c,d,e,f,g,h,k){gc=!1;Sc=null;kj.apply(lj,arguments)}function mj(a,b,c,d,e,f,g,h,k){jj.apply(this,arguments);if(gc){if(gc){var n=Sc;gc=!1;Sc=null}else throw Error(m(198));Tc||(Tc=!0,ue=n)}}function nb(a){var b=a,c=a;if(a.alternate)for(;b.return;)b=b.return;else{a=b;do b=a,0!==(b.flags&4098)&&(c=b.return),a=b.return;while(a)}return 3===b.tag?c:null}function zg(a){if(13===a.tag){var b=a.memoizedState;null===b&&(a=a.alternate,
null!==a&&(b=a.memoizedState));if(null!==b)return b.dehydrated}return null}function Ag(a){if(nb(a)!==a)throw Error(m(188));}function nj(a){var b=a.alternate;if(!b){b=nb(a);if(null===b)throw Error(m(188));return b!==a?null:a}for(var c=a,d=b;;){var e=c.return;if(null===e)break;var f=e.alternate;if(null===f){d=e.return;if(null!==d){c=d;continue}break}if(e.child===f.child){for(f=e.child;f;){if(f===c)return Ag(e),a;if(f===d)return Ag(e),b;f=f.sibling}throw Error(m(188));}if(c.return!==d.return)c=e,d=f;
else{for(var g=!1,h=e.child;h;){if(h===c){g=!0;c=e;d=f;break}if(h===d){g=!0;d=e;c=f;break}h=h.sibling}if(!g){for(h=f.child;h;){if(h===c){g=!0;c=f;d=e;break}if(h===d){g=!0;d=f;c=e;break}h=h.sibling}if(!g)throw Error(m(189));}}if(c.alternate!==d)throw Error(m(190));}if(3!==c.tag)throw Error(m(188));return c.stateNode.current===c?a:b}function Bg(a){a=nj(a);return null!==a?Cg(a):null}function Cg(a){if(5===a.tag||6===a.tag)return a;for(a=a.child;null!==a;){var b=Cg(a);if(null!==b)return b;a=a.sibling}return null}
function oj(a,b){if(Ca&&"function"===typeof Ca.onCommitFiberRoot)try{Ca.onCommitFiberRoot(Uc,a,void 0,128===(a.current.flags&128))}catch(c){}}function pj(a){a>>>=0;return 0===a?32:31-(qj(a)/rj|0)|0}function hc(a){switch(a&-a){case 1:return 1;case 2:return 2;case 4:return 4;case 8:return 8;case 16:return 16;case 32:return 32;case 64:case 128:case 256:case 512:case 1024:case 2048:case 4096:case 8192:case 16384:case 32768:case 65536:case 131072:case 262144:case 524288:case 1048576:case 2097152:return a&
4194240;case 4194304:case 8388608:case 16777216:case 33554432:case 67108864:return a&130023424;case 134217728:return 134217728;case 268435456:return 268435456;case 536870912:return 536870912;case 1073741824:return 1073741824;default:return a}}function Vc(a,b){var c=a.pendingLanes;if(0===c)return 0;var d=0,e=a.suspendedLanes,f=a.pingedLanes,g=c&268435455;if(0!==g){var h=g&~e;0!==h?d=hc(h):(f&=g,0!==f&&(d=hc(f)))}else g=c&~e,0!==g?d=hc(g):0!==f&&(d=hc(f));if(0===d)return 0;if(0!==b&&b!==d&&0===(b&e)&&
(e=d&-d,f=b&-b,e>=f||16===e&&0!==(f&4194240)))return b;0!==(d&4)&&(d|=c&16);b=a.entangledLanes;if(0!==b)for(a=a.entanglements,b&=d;0<b;)c=31-ta(b),e=1<<c,d|=a[c],b&=~e;return d}function sj(a,b){switch(a){case 1:case 2:case 4:return b+250;case 8:case 16:case 32:case 64:case 128:case 256:case 512:case 1024:case 2048:case 4096:case 8192:case 16384:case 32768:case 65536:case 131072:case 262144:case 524288:case 1048576:case 2097152:return b+5E3;case 4194304:case 8388608:case 16777216:case 33554432:case 67108864:return-1;
case 134217728:case 268435456:case 536870912:case 1073741824:return-1;default:return-1}}function tj(a,b){for(var c=a.suspendedLanes,d=a.pingedLanes,e=a.expirationTimes,f=a.pendingLanes;0<f;){var g=31-ta(f),h=1<<g,k=e[g];if(-1===k){if(0===(h&c)||0!==(h&d))e[g]=sj(h,b)}else k<=b&&(a.expiredLanes|=h);f&=~h}}function ve(a){a=a.pendingLanes&-1073741825;return 0!==a?a:a&1073741824?1073741824:0}function Dg(){var a=Wc;Wc<<=1;0===(Wc&4194240)&&(Wc=64);return a}function we(a){for(var b=[],c=0;31>c;c++)b.push(a);
return b}function ic(a,b,c){a.pendingLanes|=b;536870912!==b&&(a.suspendedLanes=0,a.pingedLanes=0);a=a.eventTimes;b=31-ta(b);a[b]=c}function uj(a,b){var c=a.pendingLanes&~b;a.pendingLanes=b;a.suspendedLanes=0;a.pingedLanes=0;a.expiredLanes&=b;a.mutableReadLanes&=b;a.entangledLanes&=b;b=a.entanglements;var d=a.eventTimes;for(a=a.expirationTimes;0<c;){var e=31-ta(c),f=1<<e;b[e]=0;d[e]=-1;a[e]=-1;c&=~f}}function xe(a,b){var c=a.entangledLanes|=b;for(a=a.entanglements;c;){var d=31-ta(c),e=1<<d;e&b|a[d]&
b&&(a[d]|=b);c&=~e}}function Eg(a){a&=-a;return 1<a?4<a?0!==(a&268435455)?16:536870912:4:1}function Fg(a,b){switch(a){case "focusin":case "focusout":Va=null;break;case "dragenter":case "dragleave":Wa=null;break;case "mouseover":case "mouseout":Xa=null;break;case "pointerover":case "pointerout":jc.delete(b.pointerId);break;case "gotpointercapture":case "lostpointercapture":kc.delete(b.pointerId)}}function lc(a,b,c,d,e,f){if(null===a||a.nativeEvent!==f)return a={blockedOn:b,domEventName:c,eventSystemFlags:d,
nativeEvent:f,targetContainers:[e]},null!==b&&(b=ec(b),null!==b&&Gg(b)),a;a.eventSystemFlags|=d;b=a.targetContainers;null!==e&&-1===b.indexOf(e)&&b.push(e);return a}function vj(a,b,c,d,e){switch(b){case "focusin":return Va=lc(Va,a,b,c,d,e),!0;case "dragenter":return Wa=lc(Wa,a,b,c,d,e),!0;case "mouseover":return Xa=lc(Xa,a,b,c,d,e),!0;case "pointerover":var f=e.pointerId;jc.set(f,lc(jc.get(f)||null,a,b,c,d,e));return!0;case "gotpointercapture":return f=e.pointerId,kc.set(f,lc(kc.get(f)||null,a,b,
c,d,e)),!0}return!1}function Hg(a){var b=ob(a.target);if(null!==b){var c=nb(b);if(null!==c)if(b=c.tag,13===b){if(b=zg(c),null!==b){a.blockedOn=b;wj(a.priority,function(){xj(c)});return}}else if(3===b&&c.stateNode.current.memoizedState.isDehydrated){a.blockedOn=3===c.tag?c.stateNode.containerInfo:null;return}}a.blockedOn=null}function Xc(a){if(null!==a.blockedOn)return!1;for(var b=a.targetContainers;0<b.length;){var c=ye(a.domEventName,a.eventSystemFlags,b[0],a.nativeEvent);if(null===c){c=a.nativeEvent;
var d=new c.constructor(c.type,c);ze=d;c.target.dispatchEvent(d);ze=null}else return b=ec(c),null!==b&&Gg(b),a.blockedOn=c,!1;b.shift()}return!0}function Ig(a,b,c){Xc(a)&&c.delete(b)}function yj(){Ae=!1;null!==Va&&Xc(Va)&&(Va=null);null!==Wa&&Xc(Wa)&&(Wa=null);null!==Xa&&Xc(Xa)&&(Xa=null);jc.forEach(Ig);kc.forEach(Ig)}function mc(a,b){a.blockedOn===b&&(a.blockedOn=null,Ae||(Ae=!0,Jg(Kg,yj)))}function nc(a){if(0<Yc.length){mc(Yc[0],a);for(var b=1;b<Yc.length;b++){var c=Yc[b];c.blockedOn===a&&(c.blockedOn=
null)}}null!==Va&&mc(Va,a);null!==Wa&&mc(Wa,a);null!==Xa&&mc(Xa,a);b=function(b){return mc(b,a)};jc.forEach(b);kc.forEach(b);for(b=0;b<Ya.length;b++)c=Ya[b],c.blockedOn===a&&(c.blockedOn=null);for(;0<Ya.length&&(b=Ya[0],null===b.blockedOn);)Hg(b),null===b.blockedOn&&Ya.shift()}function zj(a,b,c,d){var e=z,f=Gb.transition;Gb.transition=null;try{z=1,Be(a,b,c,d)}finally{z=e,Gb.transition=f}}function Aj(a,b,c,d){var e=z,f=Gb.transition;Gb.transition=null;try{z=4,Be(a,b,c,d)}finally{z=e,Gb.transition=
f}}function Be(a,b,c,d){if(Zc){var e=ye(a,b,c,d);if(null===e)Ce(a,b,d,$c,c),Fg(a,d);else if(vj(e,a,b,c,d))d.stopPropagation();else if(Fg(a,d),b&4&&-1<Bj.indexOf(a)){for(;null!==e;){var f=ec(e);null!==f&&Cj(f);f=ye(a,b,c,d);null===f&&Ce(a,b,d,$c,c);if(f===e)break;e=f}null!==e&&d.stopPropagation()}else Ce(a,b,d,null,c)}}function ye(a,b,c,d){$c=null;a=re(d);a=ob(a);if(null!==a)if(b=nb(a),null===b)a=null;else if(c=b.tag,13===c){a=zg(b);if(null!==a)return a;a=null}else if(3===c){if(b.stateNode.current.memoizedState.isDehydrated)return 3===
b.tag?b.stateNode.containerInfo:null;a=null}else b!==a&&(a=null);$c=a;return null}function Lg(a){switch(a){case "cancel":case "click":case "close":case "contextmenu":case "copy":case "cut":case "auxclick":case "dblclick":case "dragend":case "dragstart":case "drop":case "focusin":case "focusout":case "input":case "invalid":case "keydown":case "keypress":case "keyup":case "mousedown":case "mouseup":case "paste":case "pause":case "play":case "pointercancel":case "pointerdown":case "pointerup":case "ratechange":case "reset":case "resize":case "seeked":case "submit":case "touchcancel":case "touchend":case "touchstart":case "volumechange":case "change":case "selectionchange":case "textInput":case "compositionstart":case "compositionend":case "compositionupdate":case "beforeblur":case "afterblur":case "beforeinput":case "blur":case "fullscreenchange":case "focus":case "hashchange":case "popstate":case "select":case "selectstart":return 1;
case "drag":case "dragenter":case "dragexit":case "dragleave":case "dragover":case "mousemove":case "mouseout":case "mouseover":case "pointermove":case "pointerout":case "pointerover":case "scroll":case "toggle":case "touchmove":case "wheel":case "mouseenter":case "mouseleave":case "pointerenter":case "pointerleave":return 4;case "message":switch(Dj()){case De:return 1;case Mg:return 4;case ad:case Ej:return 16;case Ng:return 536870912;default:return 16}default:return 16}}function Og(){if(bd)return bd;
var a,b=Ee,c=b.length,d,e="value"in Za?Za.value:Za.textContent,f=e.length;for(a=0;a<c&&b[a]===e[a];a++);var g=c-a;for(d=1;d<=g&&b[c-d]===e[f-d];d++);return bd=e.slice(a,1<d?1-d:void 0)}function cd(a){var b=a.keyCode;"charCode"in a?(a=a.charCode,0===a&&13===b&&(a=13)):a=b;10===a&&(a=13);return 32<=a||13===a?a:0}function dd(){return!0}function Pg(){return!1}function ka(a){function b(b,d,e,f,g){this._reactName=b;this._targetInst=e;this.type=d;this.nativeEvent=f;this.target=g;this.currentTarget=null;
for(var c in a)a.hasOwnProperty(c)&&(b=a[c],this[c]=b?b(f):f[c]);this.isDefaultPrevented=(null!=f.defaultPrevented?f.defaultPrevented:!1===f.returnValue)?dd:Pg;this.isPropagationStopped=Pg;return this}E(b.prototype,{preventDefault:function(){this.defaultPrevented=!0;var a=this.nativeEvent;a&&(a.preventDefault?a.preventDefault():"unknown"!==typeof a.returnValue&&(a.returnValue=!1),this.isDefaultPrevented=dd)},stopPropagation:function(){var a=this.nativeEvent;a&&(a.stopPropagation?a.stopPropagation():
"unknown"!==typeof a.cancelBubble&&(a.cancelBubble=!0),this.isPropagationStopped=dd)},persist:function(){},isPersistent:dd});return b}function Fj(a){var b=this.nativeEvent;return b.getModifierState?b.getModifierState(a):(a=Gj[a])?!!b[a]:!1}function Fe(a){return Fj}function Qg(a,b){switch(a){case "keyup":return-1!==Hj.indexOf(b.keyCode);case "keydown":return 229!==b.keyCode;case "keypress":case "mousedown":case "focusout":return!0;default:return!1}}function Rg(a){a=a.detail;return"object"===typeof a&&
"data"in a?a.data:null}function Ij(a,b){switch(a){case "compositionend":return Rg(b);case "keypress":if(32!==b.which)return null;Sg=!0;return Tg;case "textInput":return a=b.data,a===Tg&&Sg?null:a;default:return null}}function Jj(a,b){if(Hb)return"compositionend"===a||!Ge&&Qg(a,b)?(a=Og(),bd=Ee=Za=null,Hb=!1,a):null;switch(a){case "paste":return null;case "keypress":if(!(b.ctrlKey||b.altKey||b.metaKey)||b.ctrlKey&&b.altKey){if(b.char&&1<b.char.length)return b.char;if(b.which)return String.fromCharCode(b.which)}return null;
case "compositionend":return Ug&&"ko"!==b.locale?null:b.data;default:return null}}function Vg(a){var b=a&&a.nodeName&&a.nodeName.toLowerCase();return"input"===b?!!Kj[a.type]:"textarea"===b?!0:!1}function Lj(a){if(!Ia)return!1;a="on"+a;var b=a in document;b||(b=document.createElement("div"),b.setAttribute(a,"return;"),b="function"===typeof b[a]);return b}function Wg(a,b,c,d){ug(d);b=ed(b,"onChange");0<b.length&&(c=new He("onChange","change",null,c,d),a.push({event:c,listeners:b}))}function Mj(a){Xg(a,
0)}function fd(a){var b=Ib(a);if(jg(b))return a}function Nj(a,b){if("change"===a)return b}function Yg(){oc&&(oc.detachEvent("onpropertychange",Zg),pc=oc=null)}function Zg(a){if("value"===a.propertyName&&fd(pc)){var b=[];Wg(b,pc,a,re(a));wg(Mj,b)}}function Oj(a,b,c){"focusin"===a?(Yg(),oc=b,pc=c,oc.attachEvent("onpropertychange",Zg)):"focusout"===a&&Yg()}function Pj(a,b){if("selectionchange"===a||"keyup"===a||"keydown"===a)return fd(pc)}function Qj(a,b){if("click"===a)return fd(b)}function Rj(a,b){if("input"===
a||"change"===a)return fd(b)}function Sj(a,b){return a===b&&(0!==a||1/a===1/b)||a!==a&&b!==b}function qc(a,b){if(ua(a,b))return!0;if("object"!==typeof a||null===a||"object"!==typeof b||null===b)return!1;var c=Object.keys(a),d=Object.keys(b);if(c.length!==d.length)return!1;for(d=0;d<c.length;d++){var e=c[d];if(!Zd.call(b,e)||!ua(a[e],b[e]))return!1}return!0}function $g(a){for(;a&&a.firstChild;)a=a.firstChild;return a}function ah(a,b){var c=$g(a);a=0;for(var d;c;){if(3===c.nodeType){d=a+c.textContent.length;
if(a<=b&&d>=b)return{node:c,offset:b-a};a=d}a:{for(;c;){if(c.nextSibling){c=c.nextSibling;break a}c=c.parentNode}c=void 0}c=$g(c)}}function bh(a,b){return a&&b?a===b?!0:a&&3===a.nodeType?!1:b&&3===b.nodeType?bh(a,b.parentNode):"contains"in a?a.contains(b):a.compareDocumentPosition?!!(a.compareDocumentPosition(b)&16):!1:!1}function ch(){for(var a=window,b=Qc();b instanceof a.HTMLIFrameElement;){try{var c="string"===typeof b.contentWindow.location.href}catch(d){c=!1}if(c)a=b.contentWindow;else break;
b=Qc(a.document)}return b}function Ie(a){var b=a&&a.nodeName&&a.nodeName.toLowerCase();return b&&("input"===b&&("text"===a.type||"search"===a.type||"tel"===a.type||"url"===a.type||"password"===a.type)||"textarea"===b||"true"===a.contentEditable)}function Tj(a){var b=ch(),c=a.focusedElem,d=a.selectionRange;if(b!==c&&c&&c.ownerDocument&&bh(c.ownerDocument.documentElement,c)){if(null!==d&&Ie(c))if(b=d.start,a=d.end,void 0===a&&(a=b),"selectionStart"in c)c.selectionStart=b,c.selectionEnd=Math.min(a,c.value.length);
else if(a=(b=c.ownerDocument||document)&&b.defaultView||window,a.getSelection){a=a.getSelection();var e=c.textContent.length,f=Math.min(d.start,e);d=void 0===d.end?f:Math.min(d.end,e);!a.extend&&f>d&&(e=d,d=f,f=e);e=ah(c,f);var g=ah(c,d);e&&g&&(1!==a.rangeCount||a.anchorNode!==e.node||a.anchorOffset!==e.offset||a.focusNode!==g.node||a.focusOffset!==g.offset)&&(b=b.createRange(),b.setStart(e.node,e.offset),a.removeAllRanges(),f>d?(a.addRange(b),a.extend(g.node,g.offset)):(b.setEnd(g.node,g.offset),
a.addRange(b)))}b=[];for(a=c;a=a.parentNode;)1===a.nodeType&&b.push({element:a,left:a.scrollLeft,top:a.scrollTop});"function"===typeof c.focus&&c.focus();for(c=0;c<b.length;c++)a=b[c],a.element.scrollLeft=a.left,a.element.scrollTop=a.top}}function dh(a,b,c){var d=c.window===c?c.document:9===c.nodeType?c:c.ownerDocument;Je||null==Jb||Jb!==Qc(d)||(d=Jb,"selectionStart"in d&&Ie(d)?d={start:d.selectionStart,end:d.selectionEnd}:(d=(d.ownerDocument&&d.ownerDocument.defaultView||window).getSelection(),d=
{anchorNode:d.anchorNode,anchorOffset:d.anchorOffset,focusNode:d.focusNode,focusOffset:d.focusOffset}),rc&&qc(rc,d)||(rc=d,d=ed(Ke,"onSelect"),0<d.length&&(b=new He("onSelect","select",null,b,c),a.push({event:b,listeners:d}),b.target=Jb)))}function gd(a,b){var c={};c[a.toLowerCase()]=b.toLowerCase();c["Webkit"+a]="webkit"+b;c["Moz"+a]="moz"+b;return c}function hd(a){if(Le[a])return Le[a];if(!Kb[a])return a;var b=Kb[a],c;for(c in b)if(b.hasOwnProperty(c)&&c in eh)return Le[a]=b[c];return a}function $a(a,
b){fh.set(a,b);mb(b,[a])}function gh(a,b,c){var d=a.type||"unknown-event";a.currentTarget=c;mj(d,b,void 0,a);a.currentTarget=null}function Xg(a,b){b=0!==(b&4);for(var c=0;c<a.length;c++){var d=a[c],e=d.event;d=d.listeners;a:{var f=void 0;if(b)for(var g=d.length-1;0<=g;g--){var h=d[g],k=h.instance,n=h.currentTarget;h=h.listener;if(k!==f&&e.isPropagationStopped())break a;gh(e,h,n);f=k}else for(g=0;g<d.length;g++){h=d[g];k=h.instance;n=h.currentTarget;h=h.listener;if(k!==f&&e.isPropagationStopped())break a;
gh(e,h,n);f=k}}}if(Tc)throw a=ue,Tc=!1,ue=null,a;}function B(a,b){var c=b[Me];void 0===c&&(c=b[Me]=new Set);var d=a+"__bubble";c.has(d)||(hh(b,a,2,!1),c.add(d))}function Ne(a,b,c){var d=0;b&&(d|=4);hh(c,a,d,b)}function sc(a){if(!a[id]){a[id]=!0;cg.forEach(function(b){"selectionchange"!==b&&(Uj.has(b)||Ne(b,!1,a),Ne(b,!0,a))});var b=9===a.nodeType?a:a.ownerDocument;null===b||b[id]||(b[id]=!0,Ne("selectionchange",!1,b))}}function hh(a,b,c,d,e){switch(Lg(b)){case 1:e=zj;break;case 4:e=Aj;break;default:e=
Be}c=e.bind(null,b,c,a);e=void 0;!Oe||"touchstart"!==b&&"touchmove"!==b&&"wheel"!==b||(e=!0);d?void 0!==e?a.addEventListener(b,c,{capture:!0,passive:e}):a.addEventListener(b,c,!0):void 0!==e?a.addEventListener(b,c,{passive:e}):a.addEventListener(b,c,!1)}function Ce(a,b,c,d,e){var f=d;if(0===(b&1)&&0===(b&2)&&null!==d)a:for(;;){if(null===d)return;var g=d.tag;if(3===g||4===g){var h=d.stateNode.containerInfo;if(h===e||8===h.nodeType&&h.parentNode===e)break;if(4===g)for(g=d.return;null!==g;){var k=g.tag;
if(3===k||4===k)if(k=g.stateNode.containerInfo,k===e||8===k.nodeType&&k.parentNode===e)return;g=g.return}for(;null!==h;){g=ob(h);if(null===g)return;k=g.tag;if(5===k||6===k){d=f=g;continue a}h=h.parentNode}}d=d.return}wg(function(){var d=f,e=re(c),g=[];a:{var h=fh.get(a);if(void 0!==h){var k=He,m=a;switch(a){case "keypress":if(0===cd(c))break a;case "keydown":case "keyup":k=Vj;break;case "focusin":m="focus";k=Pe;break;case "focusout":m="blur";k=Pe;break;case "beforeblur":case "afterblur":k=Pe;break;
case "click":if(2===c.button)break a;case "auxclick":case "dblclick":case "mousedown":case "mousemove":case "mouseup":case "mouseout":case "mouseover":case "contextmenu":k=ih;break;case "drag":case "dragend":case "dragenter":case "dragexit":case "dragleave":case "dragover":case "dragstart":case "drop":k=Wj;break;case "touchcancel":case "touchend":case "touchmove":case "touchstart":k=Xj;break;case jh:case kh:case lh:k=Yj;break;case mh:k=Zj;break;case "scroll":k=ak;break;case "wheel":k=bk;break;case "copy":case "cut":case "paste":k=
ck;break;case "gotpointercapture":case "lostpointercapture":case "pointercancel":case "pointerdown":case "pointermove":case "pointerout":case "pointerover":case "pointerup":k=nh}var l=0!==(b&4),p=!l&&"scroll"===a,w=l?null!==h?h+"Capture":null:h;l=[];for(var A=d,t;null!==A;){t=A;var M=t.stateNode;5===t.tag&&null!==M&&(t=M,null!==w&&(M=fc(A,w),null!=M&&l.push(tc(A,M,t))));if(p)break;A=A.return}0<l.length&&(h=new k(h,m,null,c,e),g.push({event:h,listeners:l}))}}if(0===(b&7)){a:{h="mouseover"===a||"pointerover"===
a;k="mouseout"===a||"pointerout"===a;if(h&&c!==ze&&(m=c.relatedTarget||c.fromElement)&&(ob(m)||m[Ja]))break a;if(k||h){h=e.window===e?e:(h=e.ownerDocument)?h.defaultView||h.parentWindow:window;if(k){if(m=c.relatedTarget||c.toElement,k=d,m=m?ob(m):null,null!==m&&(p=nb(m),m!==p||5!==m.tag&&6!==m.tag))m=null}else k=null,m=d;if(k!==m){l=ih;M="onMouseLeave";w="onMouseEnter";A="mouse";if("pointerout"===a||"pointerover"===a)l=nh,M="onPointerLeave",w="onPointerEnter",A="pointer";p=null==k?h:Ib(k);t=null==
m?h:Ib(m);h=new l(M,A+"leave",k,c,e);h.target=p;h.relatedTarget=t;M=null;ob(e)===d&&(l=new l(w,A+"enter",m,c,e),l.target=t,l.relatedTarget=p,M=l);p=M;if(k&&m)b:{l=k;w=m;A=0;for(t=l;t;t=Lb(t))A++;t=0;for(M=w;M;M=Lb(M))t++;for(;0<A-t;)l=Lb(l),A--;for(;0<t-A;)w=Lb(w),t--;for(;A--;){if(l===w||null!==w&&l===w.alternate)break b;l=Lb(l);w=Lb(w)}l=null}else l=null;null!==k&&oh(g,h,k,l,!1);null!==m&&null!==p&&oh(g,p,m,l,!0)}}}a:{h=d?Ib(d):window;k=h.nodeName&&h.nodeName.toLowerCase();if("select"===k||"input"===
k&&"file"===h.type)var ma=Nj;else if(Vg(h))if(ph)ma=Rj;else{ma=Pj;var va=Oj}else(k=h.nodeName)&&"input"===k.toLowerCase()&&("checkbox"===h.type||"radio"===h.type)&&(ma=Qj);if(ma&&(ma=ma(a,d))){Wg(g,ma,c,e);break a}va&&va(a,h,d);"focusout"===a&&(va=h._wrapperState)&&va.controlled&&"number"===h.type&&me(h,"number",h.value)}va=d?Ib(d):window;switch(a){case "focusin":if(Vg(va)||"true"===va.contentEditable)Jb=va,Ke=d,rc=null;break;case "focusout":rc=Ke=Jb=null;break;case "mousedown":Je=!0;break;case "contextmenu":case "mouseup":case "dragend":Je=
!1;dh(g,c,e);break;case "selectionchange":if(dk)break;case "keydown":case "keyup":dh(g,c,e)}var ab;if(Ge)b:{switch(a){case "compositionstart":var da="onCompositionStart";break b;case "compositionend":da="onCompositionEnd";break b;case "compositionupdate":da="onCompositionUpdate";break b}da=void 0}else Hb?Qg(a,c)&&(da="onCompositionEnd"):"keydown"===a&&229===c.keyCode&&(da="onCompositionStart");da&&(Ug&&"ko"!==c.locale&&(Hb||"onCompositionStart"!==da?"onCompositionEnd"===da&&Hb&&(ab=Og()):(Za=e,Ee=
"value"in Za?Za.value:Za.textContent,Hb=!0)),va=ed(d,da),0<va.length&&(da=new qh(da,a,null,c,e),g.push({event:da,listeners:va}),ab?da.data=ab:(ab=Rg(c),null!==ab&&(da.data=ab))));if(ab=ek?Ij(a,c):Jj(a,c))d=ed(d,"onBeforeInput"),0<d.length&&(e=new fk("onBeforeInput","beforeinput",null,c,e),g.push({event:e,listeners:d}),e.data=ab)}Xg(g,b)})}function tc(a,b,c){return{instance:a,listener:b,currentTarget:c}}function ed(a,b){for(var c=b+"Capture",d=[];null!==a;){var e=a,f=e.stateNode;5===e.tag&&null!==
f&&(e=f,f=fc(a,c),null!=f&&d.unshift(tc(a,f,e)),f=fc(a,b),null!=f&&d.push(tc(a,f,e)));a=a.return}return d}function Lb(a){if(null===a)return null;do a=a.return;while(a&&5!==a.tag);return a?a:null}function oh(a,b,c,d,e){for(var f=b._reactName,g=[];null!==c&&c!==d;){var h=c,k=h.alternate,n=h.stateNode;if(null!==k&&k===d)break;5===h.tag&&null!==n&&(h=n,e?(k=fc(c,f),null!=k&&g.unshift(tc(c,k,h))):e||(k=fc(c,f),null!=k&&g.push(tc(c,k,h))));c=c.return}0!==g.length&&a.push({event:b,listeners:g})}function rh(a){return("string"===
typeof a?a:""+a).replace(gk,"\n").replace(hk,"")}function jd(a,b,c,d){b=rh(b);if(rh(a)!==b&&c)throw Error(m(425));}function kd(){}function Qe(a,b){return"textarea"===a||"noscript"===a||"string"===typeof b.children||"number"===typeof b.children||"object"===typeof b.dangerouslySetInnerHTML&&null!==b.dangerouslySetInnerHTML&&null!=b.dangerouslySetInnerHTML.__html}function ik(a){setTimeout(function(){throw a;})}function Re(a,b){var c=b,d=0;do{var e=c.nextSibling;a.removeChild(c);if(e&&8===e.nodeType)if(c=
e.data,"/$"===c){if(0===d){a.removeChild(e);nc(b);return}d--}else"$"!==c&&"$?"!==c&&"$!"!==c||d++;c=e}while(c);nc(b)}function Ka(a){for(;null!=a;a=a.nextSibling){var b=a.nodeType;if(1===b||3===b)break;if(8===b){b=a.data;if("$"===b||"$!"===b||"$?"===b)break;if("/$"===b)return null}}return a}function sh(a){a=a.previousSibling;for(var b=0;a;){if(8===a.nodeType){var c=a.data;if("$"===c||"$!"===c||"$?"===c){if(0===b)return a;b--}else"/$"===c&&b++}a=a.previousSibling}return null}function ob(a){var b=a[Da];
if(b)return b;for(var c=a.parentNode;c;){if(b=c[Ja]||c[Da]){c=b.alternate;if(null!==b.child||null!==c&&null!==c.child)for(a=sh(a);null!==a;){if(c=a[Da])return c;a=sh(a)}return b}a=c;c=a.parentNode}return null}function ec(a){a=a[Da]||a[Ja];return!a||5!==a.tag&&6!==a.tag&&13!==a.tag&&3!==a.tag?null:a}function Ib(a){if(5===a.tag||6===a.tag)return a.stateNode;throw Error(m(33));}function Rc(a){return a[uc]||null}function bb(a){return{current:a}}function v(a,b){0>Mb||(a.current=Se[Mb],Se[Mb]=null,Mb--)}
function y(a,b,c){Mb++;Se[Mb]=a.current;a.current=b}function Nb(a,b){var c=a.type.contextTypes;if(!c)return cb;var d=a.stateNode;if(d&&d.__reactInternalMemoizedUnmaskedChildContext===b)return d.__reactInternalMemoizedMaskedChildContext;var e={},f;for(f in c)e[f]=b[f];d&&(a=a.stateNode,a.__reactInternalMemoizedUnmaskedChildContext=b,a.__reactInternalMemoizedMaskedChildContext=e);return e}function ea(a){a=a.childContextTypes;return null!==a&&void 0!==a}function th(a,b,c){if(J.current!==cb)throw Error(m(168));
y(J,b);y(S,c)}function uh(a,b,c){var d=a.stateNode;b=b.childContextTypes;if("function"!==typeof d.getChildContext)return c;d=d.getChildContext();for(var e in d)if(!(e in b))throw Error(m(108,gj(a)||"Unknown",e));return E({},c,d)}function ld(a){a=(a=a.stateNode)&&a.__reactInternalMemoizedMergedChildContext||cb;pb=J.current;y(J,a);y(S,S.current);return!0}function vh(a,b,c){var d=a.stateNode;if(!d)throw Error(m(169));c?(a=uh(a,b,pb),d.__reactInternalMemoizedMergedChildContext=a,v(S),v(J),y(J,a)):v(S);
y(S,c)}function wh(a){null===La?La=[a]:La.push(a)}function jk(a){md=!0;wh(a)}function db(){if(!Te&&null!==La){Te=!0;var a=0,b=z;try{var c=La;for(z=1;a<c.length;a++){var d=c[a];do d=d(!0);while(null!==d)}La=null;md=!1}catch(e){throw null!==La&&(La=La.slice(a+1)),xh(De,db),e;}finally{z=b,Te=!1}}return null}function qb(a,b){Ob[Pb++]=nd;Ob[Pb++]=od;od=a;nd=b}function yh(a,b,c){na[oa++]=Ma;na[oa++]=Na;na[oa++]=rb;rb=a;var d=Ma;a=Na;var e=32-ta(d)-1;d&=~(1<<e);c+=1;var f=32-ta(b)+e;if(30<f){var g=e-e%5;
f=(d&(1<<g)-1).toString(32);d>>=g;e-=g;Ma=1<<32-ta(b)+e|c<<e|d;Na=f+a}else Ma=1<<f|c<<e|d,Na=a}function Ue(a){null!==a.return&&(qb(a,1),yh(a,1,0))}function Ve(a){for(;a===od;)od=Ob[--Pb],Ob[Pb]=null,nd=Ob[--Pb],Ob[Pb]=null;for(;a===rb;)rb=na[--oa],na[oa]=null,Na=na[--oa],na[oa]=null,Ma=na[--oa],na[oa]=null}function zh(a,b){var c=pa(5,null,null,0);c.elementType="DELETED";c.stateNode=b;c.return=a;b=a.deletions;null===b?(a.deletions=[c],a.flags|=16):b.push(c)}function Ah(a,b){switch(a.tag){case 5:var c=
a.type;b=1!==b.nodeType||c.toLowerCase()!==b.nodeName.toLowerCase()?null:b;return null!==b?(a.stateNode=b,la=a,fa=Ka(b.firstChild),!0):!1;case 6:return b=""===a.pendingProps||3!==b.nodeType?null:b,null!==b?(a.stateNode=b,la=a,fa=null,!0):!1;case 13:return b=8!==b.nodeType?null:b,null!==b?(c=null!==rb?{id:Ma,overflow:Na}:null,a.memoizedState={dehydrated:b,treeContext:c,retryLane:1073741824},c=pa(18,null,null,0),c.stateNode=b,c.return=a,a.child=c,la=a,fa=null,!0):!1;default:return!1}}function We(a){return 0!==
(a.mode&1)&&0===(a.flags&128)}function Xe(a){if(D){var b=fa;if(b){var c=b;if(!Ah(a,b)){if(We(a))throw Error(m(418));b=Ka(c.nextSibling);var d=la;b&&Ah(a,b)?zh(d,c):(a.flags=a.flags&-4097|2,D=!1,la=a)}}else{if(We(a))throw Error(m(418));a.flags=a.flags&-4097|2;D=!1;la=a}}}function Bh(a){for(a=a.return;null!==a&&5!==a.tag&&3!==a.tag&&13!==a.tag;)a=a.return;la=a}function pd(a){if(a!==la)return!1;if(!D)return Bh(a),D=!0,!1;var b;(b=3!==a.tag)&&!(b=5!==a.tag)&&(b=a.type,b="head"!==b&&"body"!==b&&!Qe(a.type,
a.memoizedProps));if(b&&(b=fa)){if(We(a)){for(a=fa;a;)a=Ka(a.nextSibling);throw Error(m(418));}for(;b;)zh(a,b),b=Ka(b.nextSibling)}Bh(a);if(13===a.tag){a=a.memoizedState;a=null!==a?a.dehydrated:null;if(!a)throw Error(m(317));a:{a=a.nextSibling;for(b=0;a;){if(8===a.nodeType){var c=a.data;if("/$"===c){if(0===b){fa=Ka(a.nextSibling);break a}b--}else"$"!==c&&"$!"!==c&&"$?"!==c||b++}a=a.nextSibling}fa=null}}else fa=la?Ka(a.stateNode.nextSibling):null;return!0}function Qb(){fa=la=null;D=!1}function Ye(a){null===
wa?wa=[a]:wa.push(a)}function vc(a,b,c){a=c.ref;if(null!==a&&"function"!==typeof a&&"object"!==typeof a){if(c._owner){c=c._owner;if(c){if(1!==c.tag)throw Error(m(309));var d=c.stateNode}if(!d)throw Error(m(147,a));var e=d,f=""+a;if(null!==b&&null!==b.ref&&"function"===typeof b.ref&&b.ref._stringRef===f)return b.ref;b=function(a){var b=e.refs;null===a?delete b[f]:b[f]=a};b._stringRef=f;return b}if("string"!==typeof a)throw Error(m(284));if(!c._owner)throw Error(m(290,a));}return a}function qd(a,b){a=
Object.prototype.toString.call(b);throw Error(m(31,"[object Object]"===a?"object with keys {"+Object.keys(b).join(", ")+"}":a));}function Ch(a){var b=a._init;return b(a._payload)}function Dh(a){function b(b,c){if(a){var d=b.deletions;null===d?(b.deletions=[c],b.flags|=16):d.push(c)}}function c(c,d){if(!a)return null;for(;null!==d;)b(c,d),d=d.sibling;return null}function d(a,b){for(a=new Map;null!==b;)null!==b.key?a.set(b.key,b):a.set(b.index,b),b=b.sibling;return a}function e(a,b){a=eb(a,b);a.index=
0;a.sibling=null;return a}function f(b,c,d){b.index=d;if(!a)return b.flags|=1048576,c;d=b.alternate;if(null!==d)return d=d.index,d<c?(b.flags|=2,c):d;b.flags|=2;return c}function g(b){a&&null===b.alternate&&(b.flags|=2);return b}function h(a,b,c,d){if(null===b||6!==b.tag)return b=Ze(c,a.mode,d),b.return=a,b;b=e(b,c);b.return=a;return b}function k(a,b,c,d){var f=c.type;if(f===Bb)return l(a,b,c.props.children,d,c.key);if(null!==b&&(b.elementType===f||"object"===typeof f&&null!==f&&f.$$typeof===Ta&&
Ch(f)===b.type))return d=e(b,c.props),d.ref=vc(a,b,c),d.return=a,d;d=rd(c.type,c.key,c.props,null,a.mode,d);d.ref=vc(a,b,c);d.return=a;return d}function n(a,b,c,d){if(null===b||4!==b.tag||b.stateNode.containerInfo!==c.containerInfo||b.stateNode.implementation!==c.implementation)return b=$e(c,a.mode,d),b.return=a,b;b=e(b,c.children||[]);b.return=a;return b}function l(a,b,c,d,f){if(null===b||7!==b.tag)return b=sb(c,a.mode,d,f),b.return=a,b;b=e(b,c);b.return=a;return b}function u(a,b,c){if("string"===
typeof b&&""!==b||"number"===typeof b)return b=Ze(""+b,a.mode,c),b.return=a,b;if("object"===typeof b&&null!==b){switch(b.$$typeof){case sd:return c=rd(b.type,b.key,b.props,null,a.mode,c),c.ref=vc(a,null,b),c.return=a,c;case Cb:return b=$e(b,a.mode,c),b.return=a,b;case Ta:var d=b._init;return u(a,d(b._payload),c)}if(cc(b)||ac(b))return b=sb(b,a.mode,c,null),b.return=a,b;qd(a,b)}return null}function r(a,b,c,d){var e=null!==b?b.key:null;if("string"===typeof c&&""!==c||"number"===typeof c)return null!==
e?null:h(a,b,""+c,d);if("object"===typeof c&&null!==c){switch(c.$$typeof){case sd:return c.key===e?k(a,b,c,d):null;case Cb:return c.key===e?n(a,b,c,d):null;case Ta:return e=c._init,r(a,b,e(c._payload),d)}if(cc(c)||ac(c))return null!==e?null:l(a,b,c,d,null);qd(a,c)}return null}function p(a,b,c,d,e){if("string"===typeof d&&""!==d||"number"===typeof d)return a=a.get(c)||null,h(b,a,""+d,e);if("object"===typeof d&&null!==d){switch(d.$$typeof){case sd:return a=a.get(null===d.key?c:d.key)||null,k(b,a,d,
e);case Cb:return a=a.get(null===d.key?c:d.key)||null,n(b,a,d,e);case Ta:var f=d._init;return p(a,b,c,f(d._payload),e)}if(cc(d)||ac(d))return a=a.get(c)||null,l(b,a,d,e,null);qd(b,d)}return null}function x(e,g,h,k){for(var n=null,m=null,l=g,t=g=0,q=null;null!==l&&t<h.length;t++){l.index>t?(q=l,l=null):q=l.sibling;var A=r(e,l,h[t],k);if(null===A){null===l&&(l=q);break}a&&l&&null===A.alternate&&b(e,l);g=f(A,g,t);null===m?n=A:m.sibling=A;m=A;l=q}if(t===h.length)return c(e,l),D&&qb(e,t),n;if(null===l){for(;t<
h.length;t++)l=u(e,h[t],k),null!==l&&(g=f(l,g,t),null===m?n=l:m.sibling=l,m=l);D&&qb(e,t);return n}for(l=d(e,l);t<h.length;t++)q=p(l,e,t,h[t],k),null!==q&&(a&&null!==q.alternate&&l.delete(null===q.key?t:q.key),g=f(q,g,t),null===m?n=q:m.sibling=q,m=q);a&&l.forEach(function(a){return b(e,a)});D&&qb(e,t);return n}function I(e,g,h,k){var n=ac(h);if("function"!==typeof n)throw Error(m(150));h=n.call(h);if(null==h)throw Error(m(151));for(var l=n=null,q=g,t=g=0,A=null,w=h.next();null!==q&&!w.done;t++,w=
h.next()){q.index>t?(A=q,q=null):A=q.sibling;var x=r(e,q,w.value,k);if(null===x){null===q&&(q=A);break}a&&q&&null===x.alternate&&b(e,q);g=f(x,g,t);null===l?n=x:l.sibling=x;l=x;q=A}if(w.done)return c(e,q),D&&qb(e,t),n;if(null===q){for(;!w.done;t++,w=h.next())w=u(e,w.value,k),null!==w&&(g=f(w,g,t),null===l?n=w:l.sibling=w,l=w);D&&qb(e,t);return n}for(q=d(e,q);!w.done;t++,w=h.next())w=p(q,e,t,w.value,k),null!==w&&(a&&null!==w.alternate&&q.delete(null===w.key?t:w.key),g=f(w,g,t),null===l?n=w:l.sibling=
w,l=w);a&&q.forEach(function(a){return b(e,a)});D&&qb(e,t);return n}function v(a,d,f,h){"object"===typeof f&&null!==f&&f.type===Bb&&null===f.key&&(f=f.props.children);if("object"===typeof f&&null!==f){switch(f.$$typeof){case sd:a:{for(var k=f.key,n=d;null!==n;){if(n.key===k){k=f.type;if(k===Bb){if(7===n.tag){c(a,n.sibling);d=e(n,f.props.children);d.return=a;a=d;break a}}else if(n.elementType===k||"object"===typeof k&&null!==k&&k.$$typeof===Ta&&Ch(k)===n.type){c(a,n.sibling);d=e(n,f.props);d.ref=vc(a,
n,f);d.return=a;a=d;break a}c(a,n);break}else b(a,n);n=n.sibling}f.type===Bb?(d=sb(f.props.children,a.mode,h,f.key),d.return=a,a=d):(h=rd(f.type,f.key,f.props,null,a.mode,h),h.ref=vc(a,d,f),h.return=a,a=h)}return g(a);case Cb:a:{for(n=f.key;null!==d;){if(d.key===n)if(4===d.tag&&d.stateNode.containerInfo===f.containerInfo&&d.stateNode.implementation===f.implementation){c(a,d.sibling);d=e(d,f.children||[]);d.return=a;a=d;break a}else{c(a,d);break}else b(a,d);d=d.sibling}d=$e(f,a.mode,h);d.return=a;
a=d}return g(a);case Ta:return n=f._init,v(a,d,n(f._payload),h)}if(cc(f))return x(a,d,f,h);if(ac(f))return I(a,d,f,h);qd(a,f)}return"string"===typeof f&&""!==f||"number"===typeof f?(f=""+f,null!==d&&6===d.tag?(c(a,d.sibling),d=e(d,f),d.return=a,a=d):(c(a,d),d=Ze(f,a.mode,h),d.return=a,a=d),g(a)):c(a,d)}return v}function af(){bf=Rb=td=null}function cf(a,b){b=ud.current;v(ud);a._currentValue=b}function df(a,b,c){for(;null!==a;){var d=a.alternate;(a.childLanes&b)!==b?(a.childLanes|=b,null!==d&&(d.childLanes|=
b)):null!==d&&(d.childLanes&b)!==b&&(d.childLanes|=b);if(a===c)break;a=a.return}}function Sb(a,b){td=a;bf=Rb=null;a=a.dependencies;null!==a&&null!==a.firstContext&&(0!==(a.lanes&b)&&(ha=!0),a.firstContext=null)}function qa(a){var b=a._currentValue;if(bf!==a)if(a={context:a,memoizedValue:b,next:null},null===Rb){if(null===td)throw Error(m(308));Rb=a;td.dependencies={lanes:0,firstContext:a}}else Rb=Rb.next=a;return b}function ef(a){null===tb?tb=[a]:tb.push(a)}function Eh(a,b,c,d){var e=b.interleaved;
null===e?(c.next=c,ef(b)):(c.next=e.next,e.next=c);b.interleaved=c;return Oa(a,d)}function Oa(a,b){a.lanes|=b;var c=a.alternate;null!==c&&(c.lanes|=b);c=a;for(a=a.return;null!==a;)a.childLanes|=b,c=a.alternate,null!==c&&(c.childLanes|=b),c=a,a=a.return;return 3===c.tag?c.stateNode:null}function ff(a){a.updateQueue={baseState:a.memoizedState,firstBaseUpdate:null,lastBaseUpdate:null,shared:{pending:null,interleaved:null,lanes:0},effects:null}}function Fh(a,b){a=a.updateQueue;b.updateQueue===a&&(b.updateQueue=
{baseState:a.baseState,firstBaseUpdate:a.firstBaseUpdate,lastBaseUpdate:a.lastBaseUpdate,shared:a.shared,effects:a.effects})}function Pa(a,b){return{eventTime:a,lane:b,tag:0,payload:null,callback:null,next:null}}function fb(a,b,c){var d=a.updateQueue;if(null===d)return null;d=d.shared;if(0!==(p&2)){var e=d.pending;null===e?b.next=b:(b.next=e.next,e.next=b);d.pending=b;return kk(a,c)}e=d.interleaved;null===e?(b.next=b,ef(d)):(b.next=e.next,e.next=b);d.interleaved=b;return Oa(a,c)}function vd(a,b,c){b=
b.updateQueue;if(null!==b&&(b=b.shared,0!==(c&4194240))){var d=b.lanes;d&=a.pendingLanes;c|=d;b.lanes=c;xe(a,c)}}function Gh(a,b){var c=a.updateQueue,d=a.alternate;if(null!==d&&(d=d.updateQueue,c===d)){var e=null,f=null;c=c.firstBaseUpdate;if(null!==c){do{var g={eventTime:c.eventTime,lane:c.lane,tag:c.tag,payload:c.payload,callback:c.callback,next:null};null===f?e=f=g:f=f.next=g;c=c.next}while(null!==c);null===f?e=f=b:f=f.next=b}else e=f=b;c={baseState:d.baseState,firstBaseUpdate:e,lastBaseUpdate:f,
shared:d.shared,effects:d.effects};a.updateQueue=c;return}a=c.lastBaseUpdate;null===a?c.firstBaseUpdate=b:a.next=b;c.lastBaseUpdate=b}function wd(a,b,c,d){var e=a.updateQueue;gb=!1;var f=e.firstBaseUpdate,g=e.lastBaseUpdate,h=e.shared.pending;if(null!==h){e.shared.pending=null;var k=h,n=k.next;k.next=null;null===g?f=n:g.next=n;g=k;var l=a.alternate;null!==l&&(l=l.updateQueue,h=l.lastBaseUpdate,h!==g&&(null===h?l.firstBaseUpdate=n:h.next=n,l.lastBaseUpdate=k))}if(null!==f){var m=e.baseState;g=0;l=
n=k=null;h=f;do{var r=h.lane,p=h.eventTime;if((d&r)===r){null!==l&&(l=l.next={eventTime:p,lane:0,tag:h.tag,payload:h.payload,callback:h.callback,next:null});a:{var x=a,v=h;r=b;p=c;switch(v.tag){case 1:x=v.payload;if("function"===typeof x){m=x.call(p,m,r);break a}m=x;break a;case 3:x.flags=x.flags&-65537|128;case 0:x=v.payload;r="function"===typeof x?x.call(p,m,r):x;if(null===r||void 0===r)break a;m=E({},m,r);break a;case 2:gb=!0}}null!==h.callback&&0!==h.lane&&(a.flags|=64,r=e.effects,null===r?e.effects=
[h]:r.push(h))}else p={eventTime:p,lane:r,tag:h.tag,payload:h.payload,callback:h.callback,next:null},null===l?(n=l=p,k=m):l=l.next=p,g|=r;h=h.next;if(null===h)if(h=e.shared.pending,null===h)break;else r=h,h=r.next,r.next=null,e.lastBaseUpdate=r,e.shared.pending=null}while(1);null===l&&(k=m);e.baseState=k;e.firstBaseUpdate=n;e.lastBaseUpdate=l;b=e.shared.interleaved;if(null!==b){e=b;do g|=e.lane,e=e.next;while(e!==b)}else null===f&&(e.shared.lanes=0);ra|=g;a.lanes=g;a.memoizedState=m}}function Hh(a,
b,c){a=b.effects;b.effects=null;if(null!==a)for(b=0;b<a.length;b++){var d=a[b],e=d.callback;if(null!==e){d.callback=null;d=c;if("function"!==typeof e)throw Error(m(191,e));e.call(d)}}}function ub(a){if(a===wc)throw Error(m(174));return a}function gf(a,b){y(xc,b);y(yc,a);y(Ea,wc);a=b.nodeType;switch(a){case 9:case 11:b=(b=b.documentElement)?b.namespaceURI:oe(null,"");break;default:a=8===a?b.parentNode:b,b=a.namespaceURI||null,a=a.tagName,b=oe(b,a)}v(Ea);y(Ea,b)}function Tb(a){v(Ea);v(yc);v(xc)}function Ih(a){ub(xc.current);
var b=ub(Ea.current);var c=oe(b,a.type);b!==c&&(y(yc,a),y(Ea,c))}function hf(a){yc.current===a&&(v(Ea),v(yc))}function xd(a){for(var b=a;null!==b;){if(13===b.tag){var c=b.memoizedState;if(null!==c&&(c=c.dehydrated,null===c||"$?"===c.data||"$!"===c.data))return b}else if(19===b.tag&&void 0!==b.memoizedProps.revealOrder){if(0!==(b.flags&128))return b}else if(null!==b.child){b.child.return=b;b=b.child;continue}if(b===a)break;for(;null===b.sibling;){if(null===b.return||b.return===a)return null;b=b.return}b.sibling.return=
b.return;b=b.sibling}return null}function jf(){for(var a=0;a<kf.length;a++)kf[a]._workInProgressVersionPrimary=null;kf.length=0}function V(){throw Error(m(321));}function lf(a,b){if(null===b)return!1;for(var c=0;c<b.length&&c<a.length;c++)if(!ua(a[c],b[c]))return!1;return!0}function mf(a,b,c,d,e,f){vb=f;C=b;b.memoizedState=null;b.updateQueue=null;b.lanes=0;yd.current=null===a||null===a.memoizedState?lk:mk;a=c(d,e);if(zc){f=0;do{zc=!1;Ac=0;if(25<=f)throw Error(m(301));f+=1;N=K=null;b.updateQueue=null;
yd.current=nk;a=c(d,e)}while(zc)}yd.current=zd;b=null!==K&&null!==K.next;vb=0;N=K=C=null;Ad=!1;if(b)throw Error(m(300));return a}function nf(){var a=0!==Ac;Ac=0;return a}function Fa(){var a={memoizedState:null,baseState:null,baseQueue:null,queue:null,next:null};null===N?C.memoizedState=N=a:N=N.next=a;return N}function sa(){if(null===K){var a=C.alternate;a=null!==a?a.memoizedState:null}else a=K.next;var b=null===N?C.memoizedState:N.next;if(null!==b)N=b,K=a;else{if(null===a)throw Error(m(310));K=a;
a={memoizedState:K.memoizedState,baseState:K.baseState,baseQueue:K.baseQueue,queue:K.queue,next:null};null===N?C.memoizedState=N=a:N=N.next=a}return N}function Bc(a,b){return"function"===typeof b?b(a):b}function of(a,b,c){b=sa();c=b.queue;if(null===c)throw Error(m(311));c.lastRenderedReducer=a;var d=K,e=d.baseQueue,f=c.pending;if(null!==f){if(null!==e){var g=e.next;e.next=f.next;f.next=g}d.baseQueue=e=f;c.pending=null}if(null!==e){f=e.next;d=d.baseState;var h=g=null,k=null,n=f;do{var l=n.lane;if((vb&
l)===l)null!==k&&(k=k.next={lane:0,action:n.action,hasEagerState:n.hasEagerState,eagerState:n.eagerState,next:null}),d=n.hasEagerState?n.eagerState:a(d,n.action);else{var u={lane:l,action:n.action,hasEagerState:n.hasEagerState,eagerState:n.eagerState,next:null};null===k?(h=k=u,g=d):k=k.next=u;C.lanes|=l;ra|=l}n=n.next}while(null!==n&&n!==f);null===k?g=d:k.next=h;ua(d,b.memoizedState)||(ha=!0);b.memoizedState=d;b.baseState=g;b.baseQueue=k;c.lastRenderedState=d}a=c.interleaved;if(null!==a){e=a;do f=
e.lane,C.lanes|=f,ra|=f,e=e.next;while(e!==a)}else null===e&&(c.lanes=0);return[b.memoizedState,c.dispatch]}function pf(a,b,c){b=sa();c=b.queue;if(null===c)throw Error(m(311));c.lastRenderedReducer=a;var d=c.dispatch,e=c.pending,f=b.memoizedState;if(null!==e){c.pending=null;var g=e=e.next;do f=a(f,g.action),g=g.next;while(g!==e);ua(f,b.memoizedState)||(ha=!0);b.memoizedState=f;null===b.baseQueue&&(b.baseState=f);c.lastRenderedState=f}return[f,d]}function Jh(a,b,c){}function Kh(a,b,c){c=C;var d=sa(),
e=b(),f=!ua(d.memoizedState,e);f&&(d.memoizedState=e,ha=!0);d=d.queue;qf(Lh.bind(null,c,d,a),[a]);if(d.getSnapshot!==b||f||null!==N&&N.memoizedState.tag&1){c.flags|=2048;Cc(9,Mh.bind(null,c,d,e,b),void 0,null);if(null===O)throw Error(m(349));0!==(vb&30)||Nh(c,b,e)}return e}function Nh(a,b,c){a.flags|=16384;a={getSnapshot:b,value:c};b=C.updateQueue;null===b?(b={lastEffect:null,stores:null},C.updateQueue=b,b.stores=[a]):(c=b.stores,null===c?b.stores=[a]:c.push(a))}function Mh(a,b,c,d){b.value=c;b.getSnapshot=
d;Oh(b)&&Ph(a)}function Lh(a,b,c){return c(function(){Oh(b)&&Ph(a)})}function Oh(a){var b=a.getSnapshot;a=a.value;try{var c=b();return!ua(a,c)}catch(d){return!0}}function Ph(a){var b=Oa(a,1);null!==b&&xa(b,a,1,-1)}function Qh(a){var b=Fa();"function"===typeof a&&(a=a());b.memoizedState=b.baseState=a;a={pending:null,interleaved:null,lanes:0,dispatch:null,lastRenderedReducer:Bc,lastRenderedState:a};b.queue=a;a=a.dispatch=ok.bind(null,C,a);return[b.memoizedState,a]}function Cc(a,b,c,d){a={tag:a,create:b,
destroy:c,deps:d,next:null};b=C.updateQueue;null===b?(b={lastEffect:null,stores:null},C.updateQueue=b,b.lastEffect=a.next=a):(c=b.lastEffect,null===c?b.lastEffect=a.next=a:(d=c.next,c.next=a,a.next=d,b.lastEffect=a));return a}function Rh(a){return sa().memoizedState}function Bd(a,b,c,d){var e=Fa();C.flags|=a;e.memoizedState=Cc(1|b,c,void 0,void 0===d?null:d)}function Cd(a,b,c,d){var e=sa();d=void 0===d?null:d;var f=void 0;if(null!==K){var g=K.memoizedState;f=g.destroy;if(null!==d&&lf(d,g.deps)){e.memoizedState=
Cc(b,c,f,d);return}}C.flags|=a;e.memoizedState=Cc(1|b,c,f,d)}function Sh(a,b){return Bd(8390656,8,a,b)}function qf(a,b){return Cd(2048,8,a,b)}function Th(a,b){return Cd(4,2,a,b)}function Uh(a,b){return Cd(4,4,a,b)}function Vh(a,b){if("function"===typeof b)return a=a(),b(a),function(){b(null)};if(null!==b&&void 0!==b)return a=a(),b.current=a,function(){b.current=null}}function Wh(a,b,c){c=null!==c&&void 0!==c?c.concat([a]):null;return Cd(4,4,Vh.bind(null,b,a),c)}function rf(a,b){}function Xh(a,b){var c=
sa();b=void 0===b?null:b;var d=c.memoizedState;if(null!==d&&null!==b&&lf(b,d[1]))return d[0];c.memoizedState=[a,b];return a}function Yh(a,b){var c=sa();b=void 0===b?null:b;var d=c.memoizedState;if(null!==d&&null!==b&&lf(b,d[1]))return d[0];a=a();c.memoizedState=[a,b];return a}function Zh(a,b,c){if(0===(vb&21))return a.baseState&&(a.baseState=!1,ha=!0),a.memoizedState=c;ua(c,b)||(c=Dg(),C.lanes|=c,ra|=c,a.baseState=!0);return b}function pk(a,b,c){c=z;z=0!==c&&4>c?c:4;a(!0);var d=sf.transition;sf.transition=
{};try{a(!1),b()}finally{z=c,sf.transition=d}}function $h(){return sa().memoizedState}function qk(a,b,c){var d=hb(a);c={lane:d,action:c,hasEagerState:!1,eagerState:null,next:null};if(ai(a))bi(b,c);else if(c=Eh(a,b,c,d),null!==c){var e=Z();xa(c,a,d,e);ci(c,b,d)}}function ok(a,b,c){var d=hb(a),e={lane:d,action:c,hasEagerState:!1,eagerState:null,next:null};if(ai(a))bi(b,e);else{var f=a.alternate;if(0===a.lanes&&(null===f||0===f.lanes)&&(f=b.lastRenderedReducer,null!==f))try{var g=b.lastRenderedState,
h=f(g,c);e.hasEagerState=!0;e.eagerState=h;if(ua(h,g)){var k=b.interleaved;null===k?(e.next=e,ef(b)):(e.next=k.next,k.next=e);b.interleaved=e;return}}catch(n){}finally{}c=Eh(a,b,e,d);null!==c&&(e=Z(),xa(c,a,d,e),ci(c,b,d))}}function ai(a){var b=a.alternate;return a===C||null!==b&&b===C}function bi(a,b){zc=Ad=!0;var c=a.pending;null===c?b.next=b:(b.next=c.next,c.next=b);a.pending=b}function ci(a,b,c){if(0!==(c&4194240)){var d=b.lanes;d&=a.pendingLanes;c|=d;b.lanes=c;xe(a,c)}}function ya(a,b){if(a&&
a.defaultProps){b=E({},b);a=a.defaultProps;for(var c in a)void 0===b[c]&&(b[c]=a[c]);return b}return b}function tf(a,b,c,d){b=a.memoizedState;c=c(d,b);c=null===c||void 0===c?b:E({},b,c);a.memoizedState=c;0===a.lanes&&(a.updateQueue.baseState=c)}function di(a,b,c,d,e,f,g){a=a.stateNode;return"function"===typeof a.shouldComponentUpdate?a.shouldComponentUpdate(d,f,g):b.prototype&&b.prototype.isPureReactComponent?!qc(c,d)||!qc(e,f):!0}function ei(a,b,c){var d=!1,e=cb;var f=b.contextType;"object"===typeof f&&
null!==f?f=qa(f):(e=ea(b)?pb:J.current,d=b.contextTypes,f=(d=null!==d&&void 0!==d)?Nb(a,e):cb);b=new b(c,f);a.memoizedState=null!==b.state&&void 0!==b.state?b.state:null;b.updater=Dd;a.stateNode=b;b._reactInternals=a;d&&(a=a.stateNode,a.__reactInternalMemoizedUnmaskedChildContext=e,a.__reactInternalMemoizedMaskedChildContext=f);return b}function fi(a,b,c,d){a=b.state;"function"===typeof b.componentWillReceiveProps&&b.componentWillReceiveProps(c,d);"function"===typeof b.UNSAFE_componentWillReceiveProps&&
b.UNSAFE_componentWillReceiveProps(c,d);b.state!==a&&Dd.enqueueReplaceState(b,b.state,null)}function uf(a,b,c,d){var e=a.stateNode;e.props=c;e.state=a.memoizedState;e.refs={};ff(a);var f=b.contextType;"object"===typeof f&&null!==f?e.context=qa(f):(f=ea(b)?pb:J.current,e.context=Nb(a,f));e.state=a.memoizedState;f=b.getDerivedStateFromProps;"function"===typeof f&&(tf(a,b,f,c),e.state=a.memoizedState);"function"===typeof b.getDerivedStateFromProps||"function"===typeof e.getSnapshotBeforeUpdate||"function"!==
typeof e.UNSAFE_componentWillMount&&"function"!==typeof e.componentWillMount||(b=e.state,"function"===typeof e.componentWillMount&&e.componentWillMount(),"function"===typeof e.UNSAFE_componentWillMount&&e.UNSAFE_componentWillMount(),b!==e.state&&Dd.enqueueReplaceState(e,e.state,null),wd(a,c,e,d),e.state=a.memoizedState);"function"===typeof e.componentDidMount&&(a.flags|=4194308)}function Ub(a,b){try{var c="",d=b;do c+=fj(d),d=d.return;while(d);var e=c}catch(f){e="\nError generating stack: "+f.message+
"\n"+f.stack}return{value:a,source:b,stack:e,digest:null}}function vf(a,b,c){return{value:a,source:null,stack:null!=c?c:null,digest:null!=b?b:null}}function wf(a,b){try{console.error(b.value)}catch(c){setTimeout(function(){throw c;})}}function gi(a,b,c){c=Pa(-1,c);c.tag=3;c.payload={element:null};var d=b.value;c.callback=function(){Ed||(Ed=!0,xf=d);wf(a,b)};return c}function hi(a,b,c){c=Pa(-1,c);c.tag=3;var d=a.type.getDerivedStateFromError;if("function"===typeof d){var e=b.value;c.payload=function(){return d(e)};
c.callback=function(){wf(a,b)}}var f=a.stateNode;null!==f&&"function"===typeof f.componentDidCatch&&(c.callback=function(){wf(a,b);"function"!==typeof d&&(null===ib?ib=new Set([this]):ib.add(this));var c=b.stack;this.componentDidCatch(b.value,{componentStack:null!==c?c:""})});return c}function ii(a,b,c){var d=a.pingCache;if(null===d){d=a.pingCache=new rk;var e=new Set;d.set(b,e)}else e=d.get(b),void 0===e&&(e=new Set,d.set(b,e));e.has(c)||(e.add(c),a=sk.bind(null,a,b,c),b.then(a,a))}function ji(a){do{var b;
if(b=13===a.tag)b=a.memoizedState,b=null!==b?null!==b.dehydrated?!0:!1:!0;if(b)return a;a=a.return}while(null!==a);return null}function ki(a,b,c,d,e){if(0===(a.mode&1))return a===b?a.flags|=65536:(a.flags|=128,c.flags|=131072,c.flags&=-52805,1===c.tag&&(null===c.alternate?c.tag=17:(b=Pa(-1,1),b.tag=2,fb(c,b,1))),c.lanes|=1),a;a.flags|=65536;a.lanes=e;return a}function aa(a,b,c,d){b.child=null===a?li(b,null,c,d):Vb(b,a.child,c,d)}function mi(a,b,c,d,e){c=c.render;var f=b.ref;Sb(b,e);d=mf(a,b,c,d,f,
e);c=nf();if(null!==a&&!ha)return b.updateQueue=a.updateQueue,b.flags&=-2053,a.lanes&=~e,Qa(a,b,e);D&&c&&Ue(b);b.flags|=1;aa(a,b,d,e);return b.child}function ni(a,b,c,d,e){if(null===a){var f=c.type;if("function"===typeof f&&!yf(f)&&void 0===f.defaultProps&&null===c.compare&&void 0===c.defaultProps)return b.tag=15,b.type=f,oi(a,b,f,d,e);a=rd(c.type,null,d,b,b.mode,e);a.ref=b.ref;a.return=b;return b.child=a}f=a.child;if(0===(a.lanes&e)){var g=f.memoizedProps;c=c.compare;c=null!==c?c:qc;if(c(g,d)&&a.ref===
b.ref)return Qa(a,b,e)}b.flags|=1;a=eb(f,d);a.ref=b.ref;a.return=b;return b.child=a}function oi(a,b,c,d,e){if(null!==a){var f=a.memoizedProps;if(qc(f,d)&&a.ref===b.ref)if(ha=!1,b.pendingProps=d=f,0!==(a.lanes&e))0!==(a.flags&131072)&&(ha=!0);else return b.lanes=a.lanes,Qa(a,b,e)}return zf(a,b,c,d,e)}function pi(a,b,c){var d=b.pendingProps,e=d.children,f=null!==a?a.memoizedState:null;if("hidden"===d.mode)if(0===(b.mode&1))b.memoizedState={baseLanes:0,cachePool:null,transitions:null},y(Ga,ba),ba|=c;
else{if(0===(c&1073741824))return a=null!==f?f.baseLanes|c:c,b.lanes=b.childLanes=1073741824,b.memoizedState={baseLanes:a,cachePool:null,transitions:null},b.updateQueue=null,y(Ga,ba),ba|=a,null;b.memoizedState={baseLanes:0,cachePool:null,transitions:null};d=null!==f?f.baseLanes:c;y(Ga,ba);ba|=d}else null!==f?(d=f.baseLanes|c,b.memoizedState=null):d=c,y(Ga,ba),ba|=d;aa(a,b,e,c);return b.child}function qi(a,b){var c=b.ref;if(null===a&&null!==c||null!==a&&a.ref!==c)b.flags|=512,b.flags|=2097152}function zf(a,
b,c,d,e){var f=ea(c)?pb:J.current;f=Nb(b,f);Sb(b,e);c=mf(a,b,c,d,f,e);d=nf();if(null!==a&&!ha)return b.updateQueue=a.updateQueue,b.flags&=-2053,a.lanes&=~e,Qa(a,b,e);D&&d&&Ue(b);b.flags|=1;aa(a,b,c,e);return b.child}function ri(a,b,c,d,e){if(ea(c)){var f=!0;ld(b)}else f=!1;Sb(b,e);if(null===b.stateNode)Fd(a,b),ei(b,c,d),uf(b,c,d,e),d=!0;else if(null===a){var g=b.stateNode,h=b.memoizedProps;g.props=h;var k=g.context,n=c.contextType;"object"===typeof n&&null!==n?n=qa(n):(n=ea(c)?pb:J.current,n=Nb(b,
n));var l=c.getDerivedStateFromProps,m="function"===typeof l||"function"===typeof g.getSnapshotBeforeUpdate;m||"function"!==typeof g.UNSAFE_componentWillReceiveProps&&"function"!==typeof g.componentWillReceiveProps||(h!==d||k!==n)&&fi(b,g,d,n);gb=!1;var r=b.memoizedState;g.state=r;wd(b,d,g,e);k=b.memoizedState;h!==d||r!==k||S.current||gb?("function"===typeof l&&(tf(b,c,l,d),k=b.memoizedState),(h=gb||di(b,c,h,d,r,k,n))?(m||"function"!==typeof g.UNSAFE_componentWillMount&&"function"!==typeof g.componentWillMount||
("function"===typeof g.componentWillMount&&g.componentWillMount(),"function"===typeof g.UNSAFE_componentWillMount&&g.UNSAFE_componentWillMount()),"function"===typeof g.componentDidMount&&(b.flags|=4194308)):("function"===typeof g.componentDidMount&&(b.flags|=4194308),b.memoizedProps=d,b.memoizedState=k),g.props=d,g.state=k,g.context=n,d=h):("function"===typeof g.componentDidMount&&(b.flags|=4194308),d=!1)}else{g=b.stateNode;Fh(a,b);h=b.memoizedProps;n=b.type===b.elementType?h:ya(b.type,h);g.props=
n;m=b.pendingProps;r=g.context;k=c.contextType;"object"===typeof k&&null!==k?k=qa(k):(k=ea(c)?pb:J.current,k=Nb(b,k));var p=c.getDerivedStateFromProps;(l="function"===typeof p||"function"===typeof g.getSnapshotBeforeUpdate)||"function"!==typeof g.UNSAFE_componentWillReceiveProps&&"function"!==typeof g.componentWillReceiveProps||(h!==m||r!==k)&&fi(b,g,d,k);gb=!1;r=b.memoizedState;g.state=r;wd(b,d,g,e);var x=b.memoizedState;h!==m||r!==x||S.current||gb?("function"===typeof p&&(tf(b,c,p,d),x=b.memoizedState),
(n=gb||di(b,c,n,d,r,x,k)||!1)?(l||"function"!==typeof g.UNSAFE_componentWillUpdate&&"function"!==typeof g.componentWillUpdate||("function"===typeof g.componentWillUpdate&&g.componentWillUpdate(d,x,k),"function"===typeof g.UNSAFE_componentWillUpdate&&g.UNSAFE_componentWillUpdate(d,x,k)),"function"===typeof g.componentDidUpdate&&(b.flags|=4),"function"===typeof g.getSnapshotBeforeUpdate&&(b.flags|=1024)):("function"!==typeof g.componentDidUpdate||h===a.memoizedProps&&r===a.memoizedState||(b.flags|=
4),"function"!==typeof g.getSnapshotBeforeUpdate||h===a.memoizedProps&&r===a.memoizedState||(b.flags|=1024),b.memoizedProps=d,b.memoizedState=x),g.props=d,g.state=x,g.context=k,d=n):("function"!==typeof g.componentDidUpdate||h===a.memoizedProps&&r===a.memoizedState||(b.flags|=4),"function"!==typeof g.getSnapshotBeforeUpdate||h===a.memoizedProps&&r===a.memoizedState||(b.flags|=1024),d=!1)}return Af(a,b,c,d,f,e)}function Af(a,b,c,d,e,f){qi(a,b);var g=0!==(b.flags&128);if(!d&&!g)return e&&vh(b,c,!1),
Qa(a,b,f);d=b.stateNode;tk.current=b;var h=g&&"function"!==typeof c.getDerivedStateFromError?null:d.render();b.flags|=1;null!==a&&g?(b.child=Vb(b,a.child,null,f),b.child=Vb(b,null,h,f)):aa(a,b,h,f);b.memoizedState=d.state;e&&vh(b,c,!0);return b.child}function si(a){var b=a.stateNode;b.pendingContext?th(a,b.pendingContext,b.pendingContext!==b.context):b.context&&th(a,b.context,!1);gf(a,b.containerInfo)}function ti(a,b,c,d,e){Qb();Ye(e);b.flags|=256;aa(a,b,c,d);return b.child}function Bf(a){return{baseLanes:a,
cachePool:null,transitions:null}}function ui(a,b,c){var d=b.pendingProps,e=F.current,f=!1,g=0!==(b.flags&128),h;(h=g)||(h=null!==a&&null===a.memoizedState?!1:0!==(e&2));if(h)f=!0,b.flags&=-129;else if(null===a||null!==a.memoizedState)e|=1;y(F,e&1);if(null===a){Xe(b);a=b.memoizedState;if(null!==a&&(a=a.dehydrated,null!==a))return 0===(b.mode&1)?b.lanes=1:"$!"===a.data?b.lanes=8:b.lanes=1073741824,null;g=d.children;a=d.fallback;return f?(d=b.mode,f=b.child,g={mode:"hidden",children:g},0===(d&1)&&null!==
f?(f.childLanes=0,f.pendingProps=g):f=Gd(g,d,0,null),a=sb(a,d,c,null),f.return=b,a.return=b,f.sibling=a,b.child=f,b.child.memoizedState=Bf(c),b.memoizedState=Cf,a):Df(b,g)}e=a.memoizedState;if(null!==e&&(h=e.dehydrated,null!==h))return uk(a,b,g,d,h,e,c);if(f){f=d.fallback;g=b.mode;e=a.child;h=e.sibling;var k={mode:"hidden",children:d.children};0===(g&1)&&b.child!==e?(d=b.child,d.childLanes=0,d.pendingProps=k,b.deletions=null):(d=eb(e,k),d.subtreeFlags=e.subtreeFlags&14680064);null!==h?f=eb(h,f):(f=
sb(f,g,c,null),f.flags|=2);f.return=b;d.return=b;d.sibling=f;b.child=d;d=f;f=b.child;g=a.child.memoizedState;g=null===g?Bf(c):{baseLanes:g.baseLanes|c,cachePool:null,transitions:g.transitions};f.memoizedState=g;f.childLanes=a.childLanes&~c;b.memoizedState=Cf;return d}f=a.child;a=f.sibling;d=eb(f,{mode:"visible",children:d.children});0===(b.mode&1)&&(d.lanes=c);d.return=b;d.sibling=null;null!==a&&(c=b.deletions,null===c?(b.deletions=[a],b.flags|=16):c.push(a));b.child=d;b.memoizedState=null;return d}
function Df(a,b,c){b=Gd({mode:"visible",children:b},a.mode,0,null);b.return=a;return a.child=b}function Hd(a,b,c,d){null!==d&&Ye(d);Vb(b,a.child,null,c);a=Df(b,b.pendingProps.children);a.flags|=2;b.memoizedState=null;return a}function uk(a,b,c,d,e,f,g){if(c){if(b.flags&256)return b.flags&=-257,d=vf(Error(m(422))),Hd(a,b,g,d);if(null!==b.memoizedState)return b.child=a.child,b.flags|=128,null;f=d.fallback;e=b.mode;d=Gd({mode:"visible",children:d.children},e,0,null);f=sb(f,e,g,null);f.flags|=2;d.return=
b;f.return=b;d.sibling=f;b.child=d;0!==(b.mode&1)&&Vb(b,a.child,null,g);b.child.memoizedState=Bf(g);b.memoizedState=Cf;return f}if(0===(b.mode&1))return Hd(a,b,g,null);if("$!"===e.data){d=e.nextSibling&&e.nextSibling.dataset;if(d)var h=d.dgst;d=h;f=Error(m(419));d=vf(f,d,void 0);return Hd(a,b,g,d)}h=0!==(g&a.childLanes);if(ha||h){d=O;if(null!==d){switch(g&-g){case 4:e=2;break;case 16:e=8;break;case 64:case 128:case 256:case 512:case 1024:case 2048:case 4096:case 8192:case 16384:case 32768:case 65536:case 131072:case 262144:case 524288:case 1048576:case 2097152:case 4194304:case 8388608:case 16777216:case 33554432:case 67108864:e=
32;break;case 536870912:e=268435456;break;default:e=0}e=0!==(e&(d.suspendedLanes|g))?0:e;0!==e&&e!==f.retryLane&&(f.retryLane=e,Oa(a,e),xa(d,a,e,-1))}Ef();d=vf(Error(m(421)));return Hd(a,b,g,d)}if("$?"===e.data)return b.flags|=128,b.child=a.child,b=vk.bind(null,a),e._reactRetry=b,null;a=f.treeContext;fa=Ka(e.nextSibling);la=b;D=!0;wa=null;null!==a&&(na[oa++]=Ma,na[oa++]=Na,na[oa++]=rb,Ma=a.id,Na=a.overflow,rb=b);b=Df(b,d.children);b.flags|=4096;return b}function vi(a,b,c){a.lanes|=b;var d=a.alternate;
null!==d&&(d.lanes|=b);df(a.return,b,c)}function Ff(a,b,c,d,e){var f=a.memoizedState;null===f?a.memoizedState={isBackwards:b,rendering:null,renderingStartTime:0,last:d,tail:c,tailMode:e}:(f.isBackwards=b,f.rendering=null,f.renderingStartTime=0,f.last=d,f.tail=c,f.tailMode=e)}function wi(a,b,c){var d=b.pendingProps,e=d.revealOrder,f=d.tail;aa(a,b,d.children,c);d=F.current;if(0!==(d&2))d=d&1|2,b.flags|=128;else{if(null!==a&&0!==(a.flags&128))a:for(a=b.child;null!==a;){if(13===a.tag)null!==a.memoizedState&&
vi(a,c,b);else if(19===a.tag)vi(a,c,b);else if(null!==a.child){a.child.return=a;a=a.child;continue}if(a===b)break a;for(;null===a.sibling;){if(null===a.return||a.return===b)break a;a=a.return}a.sibling.return=a.return;a=a.sibling}d&=1}y(F,d);if(0===(b.mode&1))b.memoizedState=null;else switch(e){case "forwards":c=b.child;for(e=null;null!==c;)a=c.alternate,null!==a&&null===xd(a)&&(e=c),c=c.sibling;c=e;null===c?(e=b.child,b.child=null):(e=c.sibling,c.sibling=null);Ff(b,!1,e,c,f);break;case "backwards":c=
null;e=b.child;for(b.child=null;null!==e;){a=e.alternate;if(null!==a&&null===xd(a)){b.child=e;break}a=e.sibling;e.sibling=c;c=e;e=a}Ff(b,!0,c,null,f);break;case "together":Ff(b,!1,null,null,void 0);break;default:b.memoizedState=null}return b.child}function Fd(a,b){0===(b.mode&1)&&null!==a&&(a.alternate=null,b.alternate=null,b.flags|=2)}function Qa(a,b,c){null!==a&&(b.dependencies=a.dependencies);ra|=b.lanes;if(0===(c&b.childLanes))return null;if(null!==a&&b.child!==a.child)throw Error(m(153));if(null!==
b.child){a=b.child;c=eb(a,a.pendingProps);b.child=c;for(c.return=b;null!==a.sibling;)a=a.sibling,c=c.sibling=eb(a,a.pendingProps),c.return=b;c.sibling=null}return b.child}function wk(a,b,c){switch(b.tag){case 3:si(b);Qb();break;case 5:Ih(b);break;case 1:ea(b.type)&&ld(b);break;case 4:gf(b,b.stateNode.containerInfo);break;case 10:var d=b.type._context,e=b.memoizedProps.value;y(ud,d._currentValue);d._currentValue=e;break;case 13:d=b.memoizedState;if(null!==d){if(null!==d.dehydrated)return y(F,F.current&
1),b.flags|=128,null;if(0!==(c&b.child.childLanes))return ui(a,b,c);y(F,F.current&1);a=Qa(a,b,c);return null!==a?a.sibling:null}y(F,F.current&1);break;case 19:d=0!==(c&b.childLanes);if(0!==(a.flags&128)){if(d)return wi(a,b,c);b.flags|=128}e=b.memoizedState;null!==e&&(e.rendering=null,e.tail=null,e.lastEffect=null);y(F,F.current);if(d)break;else return null;case 22:case 23:return b.lanes=0,pi(a,b,c)}return Qa(a,b,c)}function Dc(a,b){if(!D)switch(a.tailMode){case "hidden":b=a.tail;for(var c=null;null!==
b;)null!==b.alternate&&(c=b),b=b.sibling;null===c?a.tail=null:c.sibling=null;break;case "collapsed":c=a.tail;for(var d=null;null!==c;)null!==c.alternate&&(d=c),c=c.sibling;null===d?b||null===a.tail?a.tail=null:a.tail.sibling=null:d.sibling=null}}function W(a){var b=null!==a.alternate&&a.alternate.child===a.child,c=0,d=0;if(b)for(var e=a.child;null!==e;)c|=e.lanes|e.childLanes,d|=e.subtreeFlags&14680064,d|=e.flags&14680064,e.return=a,e=e.sibling;else for(e=a.child;null!==e;)c|=e.lanes|e.childLanes,
d|=e.subtreeFlags,d|=e.flags,e.return=a,e=e.sibling;a.subtreeFlags|=d;a.childLanes=c;return b}function xk(a,b,c){var d=b.pendingProps;Ve(b);switch(b.tag){case 2:case 16:case 15:case 0:case 11:case 7:case 8:case 12:case 9:case 14:return W(b),null;case 1:return ea(b.type)&&(v(S),v(J)),W(b),null;case 3:d=b.stateNode;Tb();v(S);v(J);jf();d.pendingContext&&(d.context=d.pendingContext,d.pendingContext=null);if(null===a||null===a.child)pd(b)?b.flags|=4:null===a||a.memoizedState.isDehydrated&&0===(b.flags&
256)||(b.flags|=1024,null!==wa&&(Gf(wa),wa=null));xi(a,b);W(b);return null;case 5:hf(b);var e=ub(xc.current);c=b.type;if(null!==a&&null!=b.stateNode)yk(a,b,c,d,e),a.ref!==b.ref&&(b.flags|=512,b.flags|=2097152);else{if(!d){if(null===b.stateNode)throw Error(m(166));W(b);return null}a=ub(Ea.current);if(pd(b)){d=b.stateNode;c=b.type;var f=b.memoizedProps;d[Da]=b;d[uc]=f;a=0!==(b.mode&1);switch(c){case "dialog":B("cancel",d);B("close",d);break;case "iframe":case "object":case "embed":B("load",d);break;
case "video":case "audio":for(e=0;e<Ec.length;e++)B(Ec[e],d);break;case "source":B("error",d);break;case "img":case "image":case "link":B("error",d);B("load",d);break;case "details":B("toggle",d);break;case "input":kg(d,f);B("invalid",d);break;case "select":d._wrapperState={wasMultiple:!!f.multiple};B("invalid",d);break;case "textarea":ng(d,f),B("invalid",d)}pe(c,f);e=null;for(var g in f)if(f.hasOwnProperty(g)){var h=f[g];"children"===g?"string"===typeof h?d.textContent!==h&&(!0!==f.suppressHydrationWarning&&
jd(d.textContent,h,a),e=["children",h]):"number"===typeof h&&d.textContent!==""+h&&(!0!==f.suppressHydrationWarning&&jd(d.textContent,h,a),e=["children",""+h]):$b.hasOwnProperty(g)&&null!=h&&"onScroll"===g&&B("scroll",d)}switch(c){case "input":Pc(d);mg(d,f,!0);break;case "textarea":Pc(d);pg(d);break;case "select":case "option":break;default:"function"===typeof f.onClick&&(d.onclick=kd)}d=e;b.updateQueue=d;null!==d&&(b.flags|=4)}else{g=9===e.nodeType?e:e.ownerDocument;"http://www.w3.org/1999/xhtml"===
a&&(a=qg(c));"http://www.w3.org/1999/xhtml"===a?"script"===c?(a=g.createElement("div"),a.innerHTML="<script>\x3c/script>",a=a.removeChild(a.firstChild)):"string"===typeof d.is?a=g.createElement(c,{is:d.is}):(a=g.createElement(c),"select"===c&&(g=a,d.multiple?g.multiple=!0:d.size&&(g.size=d.size))):a=g.createElementNS(a,c);a[Da]=b;a[uc]=d;zk(a,b,!1,!1);b.stateNode=a;a:{g=qe(c,d);switch(c){case "dialog":B("cancel",a);B("close",a);e=d;break;case "iframe":case "object":case "embed":B("load",a);e=d;break;
case "video":case "audio":for(e=0;e<Ec.length;e++)B(Ec[e],a);e=d;break;case "source":B("error",a);e=d;break;case "img":case "image":case "link":B("error",a);B("load",a);e=d;break;case "details":B("toggle",a);e=d;break;case "input":kg(a,d);e=ke(a,d);B("invalid",a);break;case "option":e=d;break;case "select":a._wrapperState={wasMultiple:!!d.multiple};e=E({},d,{value:void 0});B("invalid",a);break;case "textarea":ng(a,d);e=ne(a,d);B("invalid",a);break;default:e=d}pe(c,e);h=e;for(f in h)if(h.hasOwnProperty(f)){var k=
h[f];"style"===f?sg(a,k):"dangerouslySetInnerHTML"===f?(k=k?k.__html:void 0,null!=k&&yi(a,k)):"children"===f?"string"===typeof k?("textarea"!==c||""!==k)&&Fc(a,k):"number"===typeof k&&Fc(a,""+k):"suppressContentEditableWarning"!==f&&"suppressHydrationWarning"!==f&&"autoFocus"!==f&&($b.hasOwnProperty(f)?null!=k&&"onScroll"===f&&B("scroll",a):null!=k&&$d(a,f,k,g))}switch(c){case "input":Pc(a);mg(a,d,!1);break;case "textarea":Pc(a);pg(a);break;case "option":null!=d.value&&a.setAttribute("value",""+Ua(d.value));
break;case "select":a.multiple=!!d.multiple;f=d.value;null!=f?Db(a,!!d.multiple,f,!1):null!=d.defaultValue&&Db(a,!!d.multiple,d.defaultValue,!0);break;default:"function"===typeof e.onClick&&(a.onclick=kd)}switch(c){case "button":case "input":case "select":case "textarea":d=!!d.autoFocus;break a;case "img":d=!0;break a;default:d=!1}}d&&(b.flags|=4)}null!==b.ref&&(b.flags|=512,b.flags|=2097152)}W(b);return null;case 6:if(a&&null!=b.stateNode)Ak(a,b,a.memoizedProps,d);else{if("string"!==typeof d&&null===
b.stateNode)throw Error(m(166));c=ub(xc.current);ub(Ea.current);if(pd(b)){d=b.stateNode;c=b.memoizedProps;d[Da]=b;if(f=d.nodeValue!==c)if(a=la,null!==a)switch(a.tag){case 3:jd(d.nodeValue,c,0!==(a.mode&1));break;case 5:!0!==a.memoizedProps.suppressHydrationWarning&&jd(d.nodeValue,c,0!==(a.mode&1))}f&&(b.flags|=4)}else d=(9===c.nodeType?c:c.ownerDocument).createTextNode(d),d[Da]=b,b.stateNode=d}W(b);return null;case 13:v(F);d=b.memoizedState;if(null===a||null!==a.memoizedState&&null!==a.memoizedState.dehydrated){if(D&&
null!==fa&&0!==(b.mode&1)&&0===(b.flags&128)){for(f=fa;f;)f=Ka(f.nextSibling);Qb();b.flags|=98560;f=!1}else if(f=pd(b),null!==d&&null!==d.dehydrated){if(null===a){if(!f)throw Error(m(318));f=b.memoizedState;f=null!==f?f.dehydrated:null;if(!f)throw Error(m(317));f[Da]=b}else Qb(),0===(b.flags&128)&&(b.memoizedState=null),b.flags|=4;W(b);f=!1}else null!==wa&&(Gf(wa),wa=null),f=!0;if(!f)return b.flags&65536?b:null}if(0!==(b.flags&128))return b.lanes=c,b;d=null!==d;d!==(null!==a&&null!==a.memoizedState)&&
d&&(b.child.flags|=8192,0!==(b.mode&1)&&(null===a||0!==(F.current&1)?0===L&&(L=3):Ef()));null!==b.updateQueue&&(b.flags|=4);W(b);return null;case 4:return Tb(),xi(a,b),null===a&&sc(b.stateNode.containerInfo),W(b),null;case 10:return cf(b.type._context),W(b),null;case 17:return ea(b.type)&&(v(S),v(J)),W(b),null;case 19:v(F);f=b.memoizedState;if(null===f)return W(b),null;d=0!==(b.flags&128);g=f.rendering;if(null===g)if(d)Dc(f,!1);else{if(0!==L||null!==a&&0!==(a.flags&128))for(a=b.child;null!==a;){g=
xd(a);if(null!==g){b.flags|=128;Dc(f,!1);d=g.updateQueue;null!==d&&(b.updateQueue=d,b.flags|=4);b.subtreeFlags=0;d=c;for(c=b.child;null!==c;)f=c,a=d,f.flags&=14680066,g=f.alternate,null===g?(f.childLanes=0,f.lanes=a,f.child=null,f.subtreeFlags=0,f.memoizedProps=null,f.memoizedState=null,f.updateQueue=null,f.dependencies=null,f.stateNode=null):(f.childLanes=g.childLanes,f.lanes=g.lanes,f.child=g.child,f.subtreeFlags=0,f.deletions=null,f.memoizedProps=g.memoizedProps,f.memoizedState=g.memoizedState,
f.updateQueue=g.updateQueue,f.type=g.type,a=g.dependencies,f.dependencies=null===a?null:{lanes:a.lanes,firstContext:a.firstContext}),c=c.sibling;y(F,F.current&1|2);return b.child}a=a.sibling}null!==f.tail&&P()>Hf&&(b.flags|=128,d=!0,Dc(f,!1),b.lanes=4194304)}else{if(!d)if(a=xd(g),null!==a){if(b.flags|=128,d=!0,c=a.updateQueue,null!==c&&(b.updateQueue=c,b.flags|=4),Dc(f,!0),null===f.tail&&"hidden"===f.tailMode&&!g.alternate&&!D)return W(b),null}else 2*P()-f.renderingStartTime>Hf&&1073741824!==c&&(b.flags|=
128,d=!0,Dc(f,!1),b.lanes=4194304);f.isBackwards?(g.sibling=b.child,b.child=g):(c=f.last,null!==c?c.sibling=g:b.child=g,f.last=g)}if(null!==f.tail)return b=f.tail,f.rendering=b,f.tail=b.sibling,f.renderingStartTime=P(),b.sibling=null,c=F.current,y(F,d?c&1|2:c&1),b;W(b);return null;case 22:case 23:return ba=Ga.current,v(Ga),d=null!==b.memoizedState,null!==a&&null!==a.memoizedState!==d&&(b.flags|=8192),d&&0!==(b.mode&1)?0!==(ba&1073741824)&&(W(b),b.subtreeFlags&6&&(b.flags|=8192)):W(b),null;case 24:return null;
case 25:return null}throw Error(m(156,b.tag));}function Bk(a,b,c){Ve(b);switch(b.tag){case 1:return ea(b.type)&&(v(S),v(J)),a=b.flags,a&65536?(b.flags=a&-65537|128,b):null;case 3:return Tb(),v(S),v(J),jf(),a=b.flags,0!==(a&65536)&&0===(a&128)?(b.flags=a&-65537|128,b):null;case 5:return hf(b),null;case 13:v(F);a=b.memoizedState;if(null!==a&&null!==a.dehydrated){if(null===b.alternate)throw Error(m(340));Qb()}a=b.flags;return a&65536?(b.flags=a&-65537|128,b):null;case 19:return v(F),null;case 4:return Tb(),
null;case 10:return cf(b.type._context),null;case 22:case 23:return ba=Ga.current,v(Ga),null;case 24:return null;default:return null}}function Wb(a,b){var c=a.ref;if(null!==c)if("function"===typeof c)try{c(null)}catch(d){G(a,b,d)}else c.current=null}function If(a,b,c){try{c()}catch(d){G(a,b,d)}}function Ck(a,b){Jf=Zc;a=ch();if(Ie(a)){if("selectionStart"in a)var c={start:a.selectionStart,end:a.selectionEnd};else a:{c=(c=a.ownerDocument)&&c.defaultView||window;var d=c.getSelection&&c.getSelection();
if(d&&0!==d.rangeCount){c=d.anchorNode;var e=d.anchorOffset,f=d.focusNode;d=d.focusOffset;try{c.nodeType,f.nodeType}catch(M){c=null;break a}var g=0,h=-1,k=-1,n=0,q=0,u=a,r=null;b:for(;;){for(var p;;){u!==c||0!==e&&3!==u.nodeType||(h=g+e);u!==f||0!==d&&3!==u.nodeType||(k=g+d);3===u.nodeType&&(g+=u.nodeValue.length);if(null===(p=u.firstChild))break;r=u;u=p}for(;;){if(u===a)break b;r===c&&++n===e&&(h=g);r===f&&++q===d&&(k=g);if(null!==(p=u.nextSibling))break;u=r;r=u.parentNode}u=p}c=-1===h||-1===k?null:
{start:h,end:k}}else c=null}c=c||{start:0,end:0}}else c=null;Kf={focusedElem:a,selectionRange:c};Zc=!1;for(l=b;null!==l;)if(b=l,a=b.child,0!==(b.subtreeFlags&1028)&&null!==a)a.return=b,l=a;else for(;null!==l;){b=l;try{var x=b.alternate;if(0!==(b.flags&1024))switch(b.tag){case 0:case 11:case 15:break;case 1:if(null!==x){var v=x.memoizedProps,z=x.memoizedState,w=b.stateNode,A=w.getSnapshotBeforeUpdate(b.elementType===b.type?v:ya(b.type,v),z);w.__reactInternalSnapshotBeforeUpdate=A}break;case 3:var t=
b.stateNode.containerInfo;1===t.nodeType?t.textContent="":9===t.nodeType&&t.documentElement&&t.removeChild(t.documentElement);break;case 5:case 6:case 4:case 17:break;default:throw Error(m(163));}}catch(M){G(b,b.return,M)}a=b.sibling;if(null!==a){a.return=b.return;l=a;break}l=b.return}x=zi;zi=!1;return x}function Gc(a,b,c){var d=b.updateQueue;d=null!==d?d.lastEffect:null;if(null!==d){var e=d=d.next;do{if((e.tag&a)===a){var f=e.destroy;e.destroy=void 0;void 0!==f&&If(b,c,f)}e=e.next}while(e!==d)}}
function Id(a,b){b=b.updateQueue;b=null!==b?b.lastEffect:null;if(null!==b){var c=b=b.next;do{if((c.tag&a)===a){var d=c.create;c.destroy=d()}c=c.next}while(c!==b)}}function Lf(a){var b=a.ref;if(null!==b){var c=a.stateNode;switch(a.tag){case 5:a=c;break;default:a=c}"function"===typeof b?b(a):b.current=a}}function Ai(a){var b=a.alternate;null!==b&&(a.alternate=null,Ai(b));a.child=null;a.deletions=null;a.sibling=null;5===a.tag&&(b=a.stateNode,null!==b&&(delete b[Da],delete b[uc],delete b[Me],delete b[Dk],
delete b[Ek]));a.stateNode=null;a.return=null;a.dependencies=null;a.memoizedProps=null;a.memoizedState=null;a.pendingProps=null;a.stateNode=null;a.updateQueue=null}function Bi(a){return 5===a.tag||3===a.tag||4===a.tag}function Ci(a){a:for(;;){for(;null===a.sibling;){if(null===a.return||Bi(a.return))return null;a=a.return}a.sibling.return=a.return;for(a=a.sibling;5!==a.tag&&6!==a.tag&&18!==a.tag;){if(a.flags&2)continue a;if(null===a.child||4===a.tag)continue a;else a.child.return=a,a=a.child}if(!(a.flags&
2))return a.stateNode}}function Mf(a,b,c){var d=a.tag;if(5===d||6===d)a=a.stateNode,b?8===c.nodeType?c.parentNode.insertBefore(a,b):c.insertBefore(a,b):(8===c.nodeType?(b=c.parentNode,b.insertBefore(a,c)):(b=c,b.appendChild(a)),c=c._reactRootContainer,null!==c&&void 0!==c||null!==b.onclick||(b.onclick=kd));else if(4!==d&&(a=a.child,null!==a))for(Mf(a,b,c),a=a.sibling;null!==a;)Mf(a,b,c),a=a.sibling}function Nf(a,b,c){var d=a.tag;if(5===d||6===d)a=a.stateNode,b?c.insertBefore(a,b):c.appendChild(a);
else if(4!==d&&(a=a.child,null!==a))for(Nf(a,b,c),a=a.sibling;null!==a;)Nf(a,b,c),a=a.sibling}function jb(a,b,c){for(c=c.child;null!==c;)Di(a,b,c),c=c.sibling}function Di(a,b,c){if(Ca&&"function"===typeof Ca.onCommitFiberUnmount)try{Ca.onCommitFiberUnmount(Uc,c)}catch(h){}switch(c.tag){case 5:X||Wb(c,b);case 6:var d=T,e=za;T=null;jb(a,b,c);T=d;za=e;null!==T&&(za?(a=T,c=c.stateNode,8===a.nodeType?a.parentNode.removeChild(c):a.removeChild(c)):T.removeChild(c.stateNode));break;case 18:null!==T&&(za?
(a=T,c=c.stateNode,8===a.nodeType?Re(a.parentNode,c):1===a.nodeType&&Re(a,c),nc(a)):Re(T,c.stateNode));break;case 4:d=T;e=za;T=c.stateNode.containerInfo;za=!0;jb(a,b,c);T=d;za=e;break;case 0:case 11:case 14:case 15:if(!X&&(d=c.updateQueue,null!==d&&(d=d.lastEffect,null!==d))){e=d=d.next;do{var f=e,g=f.destroy;f=f.tag;void 0!==g&&(0!==(f&2)?If(c,b,g):0!==(f&4)&&If(c,b,g));e=e.next}while(e!==d)}jb(a,b,c);break;case 1:if(!X&&(Wb(c,b),d=c.stateNode,"function"===typeof d.componentWillUnmount))try{d.props=
c.memoizedProps,d.state=c.memoizedState,d.componentWillUnmount()}catch(h){G(c,b,h)}jb(a,b,c);break;case 21:jb(a,b,c);break;case 22:c.mode&1?(X=(d=X)||null!==c.memoizedState,jb(a,b,c),X=d):jb(a,b,c);break;default:jb(a,b,c)}}function Ei(a){var b=a.updateQueue;if(null!==b){a.updateQueue=null;var c=a.stateNode;null===c&&(c=a.stateNode=new Fk);b.forEach(function(b){var d=Gk.bind(null,a,b);c.has(b)||(c.add(b),b.then(d,d))})}}function Aa(a,b,c){c=b.deletions;if(null!==c)for(var d=0;d<c.length;d++){var e=
c[d];try{var f=a,g=b,h=g;a:for(;null!==h;){switch(h.tag){case 5:T=h.stateNode;za=!1;break a;case 3:T=h.stateNode.containerInfo;za=!0;break a;case 4:T=h.stateNode.containerInfo;za=!0;break a}h=h.return}if(null===T)throw Error(m(160));Di(f,g,e);T=null;za=!1;var k=e.alternate;null!==k&&(k.return=null);e.return=null}catch(n){G(e,b,n)}}if(b.subtreeFlags&12854)for(b=b.child;null!==b;)Fi(b,a),b=b.sibling}function Fi(a,b,c){var d=a.alternate;c=a.flags;switch(a.tag){case 0:case 11:case 14:case 15:Aa(b,a);
Ha(a);if(c&4){try{Gc(3,a,a.return),Id(3,a)}catch(I){G(a,a.return,I)}try{Gc(5,a,a.return)}catch(I){G(a,a.return,I)}}break;case 1:Aa(b,a);Ha(a);c&512&&null!==d&&Wb(d,d.return);break;case 5:Aa(b,a);Ha(a);c&512&&null!==d&&Wb(d,d.return);if(a.flags&32){var e=a.stateNode;try{Fc(e,"")}catch(I){G(a,a.return,I)}}if(c&4&&(e=a.stateNode,null!=e)){var f=a.memoizedProps,g=null!==d?d.memoizedProps:f,h=a.type,k=a.updateQueue;a.updateQueue=null;if(null!==k)try{"input"===h&&"radio"===f.type&&null!=f.name&&lg(e,f);
qe(h,g);var n=qe(h,f);for(g=0;g<k.length;g+=2){var q=k[g],u=k[g+1];"style"===q?sg(e,u):"dangerouslySetInnerHTML"===q?yi(e,u):"children"===q?Fc(e,u):$d(e,q,u,n)}switch(h){case "input":le(e,f);break;case "textarea":og(e,f);break;case "select":var r=e._wrapperState.wasMultiple;e._wrapperState.wasMultiple=!!f.multiple;var p=f.value;null!=p?Db(e,!!f.multiple,p,!1):r!==!!f.multiple&&(null!=f.defaultValue?Db(e,!!f.multiple,f.defaultValue,!0):Db(e,!!f.multiple,f.multiple?[]:"",!1))}e[uc]=f}catch(I){G(a,a.return,
I)}}break;case 6:Aa(b,a);Ha(a);if(c&4){if(null===a.stateNode)throw Error(m(162));e=a.stateNode;f=a.memoizedProps;try{e.nodeValue=f}catch(I){G(a,a.return,I)}}break;case 3:Aa(b,a);Ha(a);if(c&4&&null!==d&&d.memoizedState.isDehydrated)try{nc(b.containerInfo)}catch(I){G(a,a.return,I)}break;case 4:Aa(b,a);Ha(a);break;case 13:Aa(b,a);Ha(a);e=a.child;e.flags&8192&&(f=null!==e.memoizedState,e.stateNode.isHidden=f,!f||null!==e.alternate&&null!==e.alternate.memoizedState||(Of=P()));c&4&&Ei(a);break;case 22:q=
null!==d&&null!==d.memoizedState;a.mode&1?(X=(n=X)||q,Aa(b,a),X=n):Aa(b,a);Ha(a);if(c&8192){n=null!==a.memoizedState;if((a.stateNode.isHidden=n)&&!q&&0!==(a.mode&1))for(l=a,q=a.child;null!==q;){for(u=l=q;null!==l;){r=l;p=r.child;switch(r.tag){case 0:case 11:case 14:case 15:Gc(4,r,r.return);break;case 1:Wb(r,r.return);var x=r.stateNode;if("function"===typeof x.componentWillUnmount){c=r;b=r.return;try{d=c,x.props=d.memoizedProps,x.state=d.memoizedState,x.componentWillUnmount()}catch(I){G(c,b,I)}}break;
case 5:Wb(r,r.return);break;case 22:if(null!==r.memoizedState){Gi(u);continue}}null!==p?(p.return=r,l=p):Gi(u)}q=q.sibling}a:for(q=null,u=a;;){if(5===u.tag){if(null===q){q=u;try{e=u.stateNode,n?(f=e.style,"function"===typeof f.setProperty?f.setProperty("display","none","important"):f.display="none"):(h=u.stateNode,k=u.memoizedProps.style,g=void 0!==k&&null!==k&&k.hasOwnProperty("display")?k.display:null,h.style.display=rg("display",g))}catch(I){G(a,a.return,I)}}}else if(6===u.tag){if(null===q)try{u.stateNode.nodeValue=
n?"":u.memoizedProps}catch(I){G(a,a.return,I)}}else if((22!==u.tag&&23!==u.tag||null===u.memoizedState||u===a)&&null!==u.child){u.child.return=u;u=u.child;continue}if(u===a)break a;for(;null===u.sibling;){if(null===u.return||u.return===a)break a;q===u&&(q=null);u=u.return}q===u&&(q=null);u.sibling.return=u.return;u=u.sibling}}break;case 19:Aa(b,a);Ha(a);c&4&&Ei(a);break;case 21:break;default:Aa(b,a),Ha(a)}}function Ha(a){var b=a.flags;if(b&2){try{a:{for(var c=a.return;null!==c;){if(Bi(c)){var d=c;
break a}c=c.return}throw Error(m(160));}switch(d.tag){case 5:var e=d.stateNode;d.flags&32&&(Fc(e,""),d.flags&=-33);var f=Ci(a);Nf(a,f,e);break;case 3:case 4:var g=d.stateNode.containerInfo,h=Ci(a);Mf(a,h,g);break;default:throw Error(m(161));}}catch(k){G(a,a.return,k)}a.flags&=-3}b&4096&&(a.flags&=-4097)}function Hk(a,b,c){l=a;Hi(a,b,c)}function Hi(a,b,c){for(var d=0!==(a.mode&1);null!==l;){var e=l,f=e.child;if(22===e.tag&&d){var g=null!==e.memoizedState||Jd;if(!g){var h=e.alternate,k=null!==h&&null!==
h.memoizedState||X;h=Jd;var n=X;Jd=g;if((X=k)&&!n)for(l=e;null!==l;)g=l,k=g.child,22===g.tag&&null!==g.memoizedState?Ii(e):null!==k?(k.return=g,l=k):Ii(e);for(;null!==f;)l=f,Hi(f,b,c),f=f.sibling;l=e;Jd=h;X=n}Ji(a,b,c)}else 0!==(e.subtreeFlags&8772)&&null!==f?(f.return=e,l=f):Ji(a,b,c)}}function Ji(a,b,c){for(;null!==l;){b=l;if(0!==(b.flags&8772)){c=b.alternate;try{if(0!==(b.flags&8772))switch(b.tag){case 0:case 11:case 15:X||Id(5,b);break;case 1:var d=b.stateNode;if(b.flags&4&&!X)if(null===c)d.componentDidMount();
else{var e=b.elementType===b.type?c.memoizedProps:ya(b.type,c.memoizedProps);d.componentDidUpdate(e,c.memoizedState,d.__reactInternalSnapshotBeforeUpdate)}var f=b.updateQueue;null!==f&&Hh(b,f,d);break;case 3:var g=b.updateQueue;if(null!==g){c=null;if(null!==b.child)switch(b.child.tag){case 5:c=b.child.stateNode;break;case 1:c=b.child.stateNode}Hh(b,g,c)}break;case 5:var h=b.stateNode;if(null===c&&b.flags&4){c=h;var k=b.memoizedProps;switch(b.type){case "button":case "input":case "select":case "textarea":k.autoFocus&&
c.focus();break;case "img":k.src&&(c.src=k.src)}}break;case 6:break;case 4:break;case 12:break;case 13:if(null===b.memoizedState){var n=b.alternate;if(null!==n){var q=n.memoizedState;if(null!==q){var p=q.dehydrated;null!==p&&nc(p)}}}break;case 19:case 17:case 21:case 22:case 23:case 25:break;default:throw Error(m(163));}X||b.flags&512&&Lf(b)}catch(r){G(b,b.return,r)}}if(b===a){l=null;break}c=b.sibling;if(null!==c){c.return=b.return;l=c;break}l=b.return}}function Gi(a){for(;null!==l;){var b=l;if(b===
a){l=null;break}var c=b.sibling;if(null!==c){c.return=b.return;l=c;break}l=b.return}}function Ii(a){for(;null!==l;){var b=l;try{switch(b.tag){case 0:case 11:case 15:var c=b.return;try{Id(4,b)}catch(k){G(b,c,k)}break;case 1:var d=b.stateNode;if("function"===typeof d.componentDidMount){var e=b.return;try{d.componentDidMount()}catch(k){G(b,e,k)}}var f=b.return;try{Lf(b)}catch(k){G(b,f,k)}break;case 5:var g=b.return;try{Lf(b)}catch(k){G(b,g,k)}}}catch(k){G(b,b.return,k)}if(b===a){l=null;break}var h=b.sibling;
if(null!==h){h.return=b.return;l=h;break}l=b.return}}function Hc(){Hf=P()+500}function Z(){return 0!==(p&6)?P():-1!==Kd?Kd:Kd=P()}function hb(a){if(0===(a.mode&1))return 1;if(0!==(p&2)&&0!==U)return U&-U;if(null!==Ik.transition)return 0===Ld&&(Ld=Dg()),Ld;a=z;if(0!==a)return a;a=window.event;a=void 0===a?16:Lg(a.type);return a}function xa(a,b,c,d){if(50<Ic)throw Ic=0,Pf=null,Error(m(185));ic(a,c,d);if(0===(p&2)||a!==O)a===O&&(0===(p&2)&&(Md|=c),4===L&&kb(a,U)),ia(a,d),1===c&&0===p&&0===(b.mode&1)&&
(Hc(),md&&db())}function ia(a,b){var c=a.callbackNode;tj(a,b);var d=Vc(a,a===O?U:0);if(0===d)null!==c&&Ki(c),a.callbackNode=null,a.callbackPriority=0;else if(b=d&-d,a.callbackPriority!==b){null!=c&&Ki(c);if(1===b)0===a.tag?jk(Li.bind(null,a)):wh(Li.bind(null,a)),Jk(function(){0===(p&6)&&db()}),c=null;else{switch(Eg(d)){case 1:c=De;break;case 4:c=Mg;break;case 16:c=ad;break;case 536870912:c=Ng;break;default:c=ad}c=Mi(c,Ni.bind(null,a))}a.callbackPriority=b;a.callbackNode=c}}function Ni(a,b){Kd=-1;
Ld=0;if(0!==(p&6))throw Error(m(327));var c=a.callbackNode;if(Xb()&&a.callbackNode!==c)return null;var d=Vc(a,a===O?U:0);if(0===d)return null;if(0!==(d&30)||0!==(d&a.expiredLanes)||b)b=Nd(a,d);else{b=d;var e=p;p|=2;var f=Oi();if(O!==a||U!==b)Ra=null,Hc(),wb(a,b);do try{Kk();break}catch(h){Pi(a,h)}while(1);af();Od.current=f;p=e;null!==H?b=0:(O=null,U=0,b=L)}if(0!==b){2===b&&(e=ve(a),0!==e&&(d=e,b=Qf(a,e)));if(1===b)throw c=Jc,wb(a,0),kb(a,d),ia(a,P()),c;if(6===b)kb(a,d);else{e=a.current.alternate;
if(0===(d&30)&&!Lk(e)&&(b=Nd(a,d),2===b&&(f=ve(a),0!==f&&(d=f,b=Qf(a,f))),1===b))throw c=Jc,wb(a,0),kb(a,d),ia(a,P()),c;a.finishedWork=e;a.finishedLanes=d;switch(b){case 0:case 1:throw Error(m(345));case 2:xb(a,ja,Ra);break;case 3:kb(a,d);if((d&130023424)===d&&(b=Of+500-P(),10<b)){if(0!==Vc(a,0))break;e=a.suspendedLanes;if((e&d)!==d){Z();a.pingedLanes|=a.suspendedLanes&e;break}a.timeoutHandle=Rf(xb.bind(null,a,ja,Ra),b);break}xb(a,ja,Ra);break;case 4:kb(a,d);if((d&4194240)===d)break;b=a.eventTimes;
for(e=-1;0<d;){var g=31-ta(d);f=1<<g;g=b[g];g>e&&(e=g);d&=~f}d=e;d=P()-d;d=(120>d?120:480>d?480:1080>d?1080:1920>d?1920:3E3>d?3E3:4320>d?4320:1960*Mk(d/1960))-d;if(10<d){a.timeoutHandle=Rf(xb.bind(null,a,ja,Ra),d);break}xb(a,ja,Ra);break;case 5:xb(a,ja,Ra);break;default:throw Error(m(329));}}}ia(a,P());return a.callbackNode===c?Ni.bind(null,a):null}function Qf(a,b){var c=Kc;a.current.memoizedState.isDehydrated&&(wb(a,b).flags|=256);a=Nd(a,b);2!==a&&(b=ja,ja=c,null!==b&&Gf(b));return a}function Gf(a){null===
ja?ja=a:ja.push.apply(ja,a)}function Lk(a){for(var b=a;;){if(b.flags&16384){var c=b.updateQueue;if(null!==c&&(c=c.stores,null!==c))for(var d=0;d<c.length;d++){var e=c[d],f=e.getSnapshot;e=e.value;try{if(!ua(f(),e))return!1}catch(g){return!1}}}c=b.child;if(b.subtreeFlags&16384&&null!==c)c.return=b,b=c;else{if(b===a)break;for(;null===b.sibling;){if(null===b.return||b.return===a)return!0;b=b.return}b.sibling.return=b.return;b=b.sibling}}return!0}function kb(a,b){b&=~Sf;b&=~Md;a.suspendedLanes|=b;a.pingedLanes&=
~b;for(a=a.expirationTimes;0<b;){var c=31-ta(b),d=1<<c;a[c]=-1;b&=~d}}function Li(a){if(0!==(p&6))throw Error(m(327));Xb();var b=Vc(a,0);if(0===(b&1))return ia(a,P()),null;var c=Nd(a,b);if(0!==a.tag&&2===c){var d=ve(a);0!==d&&(b=d,c=Qf(a,d))}if(1===c)throw c=Jc,wb(a,0),kb(a,b),ia(a,P()),c;if(6===c)throw Error(m(345));a.finishedWork=a.current.alternate;a.finishedLanes=b;xb(a,ja,Ra);ia(a,P());return null}function Tf(a,b){var c=p;p|=1;try{return a(b)}finally{p=c,0===p&&(Hc(),md&&db())}}function yb(a){null!==
lb&&0===lb.tag&&0===(p&6)&&Xb();var b=p;p|=1;var c=ca.transition,d=z;try{if(ca.transition=null,z=1,a)return a()}finally{z=d,ca.transition=c,p=b,0===(p&6)&&db()}}function wb(a,b){a.finishedWork=null;a.finishedLanes=0;var c=a.timeoutHandle;-1!==c&&(a.timeoutHandle=-1,Nk(c));if(null!==H)for(c=H.return;null!==c;){var d=c;Ve(d);switch(d.tag){case 1:d=d.type.childContextTypes;null!==d&&void 0!==d&&(v(S),v(J));break;case 3:Tb();v(S);v(J);jf();break;case 5:hf(d);break;case 4:Tb();break;case 13:v(F);break;
case 19:v(F);break;case 10:cf(d.type._context);break;case 22:case 23:ba=Ga.current,v(Ga)}c=c.return}O=a;H=a=eb(a.current,null);U=ba=b;L=0;Jc=null;Sf=Md=ra=0;ja=Kc=null;if(null!==tb){for(b=0;b<tb.length;b++)if(c=tb[b],d=c.interleaved,null!==d){c.interleaved=null;var e=d.next,f=c.pending;if(null!==f){var g=f.next;f.next=e;d.next=g}c.pending=d}tb=null}return a}function Pi(a,b){do{var c=H;try{af();yd.current=zd;if(Ad){for(var d=C.memoizedState;null!==d;){var e=d.queue;null!==e&&(e.pending=null);d=d.next}Ad=
!1}vb=0;N=K=C=null;zc=!1;Ac=0;Uf.current=null;if(null===c||null===c.return){L=1;Jc=b;H=null;break}a:{var f=a,g=c.return,h=c,k=b;b=U;h.flags|=32768;if(null!==k&&"object"===typeof k&&"function"===typeof k.then){var n=k,l=h,p=l.tag;if(0===(l.mode&1)&&(0===p||11===p||15===p)){var r=l.alternate;r?(l.updateQueue=r.updateQueue,l.memoizedState=r.memoizedState,l.lanes=r.lanes):(l.updateQueue=null,l.memoizedState=null)}var v=ji(g);if(null!==v){v.flags&=-257;ki(v,g,h,f,b);v.mode&1&&ii(f,n,b);b=v;k=n;var x=b.updateQueue;
if(null===x){var z=new Set;z.add(k);b.updateQueue=z}else x.add(k);break a}else{if(0===(b&1)){ii(f,n,b);Ef();break a}k=Error(m(426))}}else if(D&&h.mode&1){var y=ji(g);if(null!==y){0===(y.flags&65536)&&(y.flags|=256);ki(y,g,h,f,b);Ye(Ub(k,h));break a}}f=k=Ub(k,h);4!==L&&(L=2);null===Kc?Kc=[f]:Kc.push(f);f=g;do{switch(f.tag){case 3:f.flags|=65536;b&=-b;f.lanes|=b;var w=gi(f,k,b);Gh(f,w);break a;case 1:h=k;var A=f.type,t=f.stateNode;if(0===(f.flags&128)&&("function"===typeof A.getDerivedStateFromError||
null!==t&&"function"===typeof t.componentDidCatch&&(null===ib||!ib.has(t)))){f.flags|=65536;b&=-b;f.lanes|=b;var B=hi(f,h,b);Gh(f,B);break a}}f=f.return}while(null!==f)}Qi(c)}catch(ma){b=ma;H===c&&null!==c&&(H=c=c.return);continue}break}while(1)}function Oi(){var a=Od.current;Od.current=zd;return null===a?zd:a}function Ef(){if(0===L||3===L||2===L)L=4;null===O||0===(ra&268435455)&&0===(Md&268435455)||kb(O,U)}function Nd(a,b){var c=p;p|=2;var d=Oi();if(O!==a||U!==b)Ra=null,wb(a,b);do try{Ok();break}catch(e){Pi(a,
e)}while(1);af();p=c;Od.current=d;if(null!==H)throw Error(m(261));O=null;U=0;return L}function Ok(){for(;null!==H;)Ri(H)}function Kk(){for(;null!==H&&!Pk();)Ri(H)}function Ri(a){var b=Qk(a.alternate,a,ba);a.memoizedProps=a.pendingProps;null===b?Qi(a):H=b;Uf.current=null}function Qi(a){var b=a;do{var c=b.alternate;a=b.return;if(0===(b.flags&32768)){if(c=xk(c,b,ba),null!==c){H=c;return}}else{c=Bk(c,b);if(null!==c){c.flags&=32767;H=c;return}if(null!==a)a.flags|=32768,a.subtreeFlags=0,a.deletions=null;
else{L=6;H=null;return}}b=b.sibling;if(null!==b){H=b;return}H=b=a}while(null!==b);0===L&&(L=5)}function xb(a,b,c){var d=z,e=ca.transition;try{ca.transition=null,z=1,Rk(a,b,c,d)}finally{ca.transition=e,z=d}return null}function Rk(a,b,c,d){do Xb();while(null!==lb);if(0!==(p&6))throw Error(m(327));c=a.finishedWork;var e=a.finishedLanes;if(null===c)return null;a.finishedWork=null;a.finishedLanes=0;if(c===a.current)throw Error(m(177));a.callbackNode=null;a.callbackPriority=0;var f=c.lanes|c.childLanes;
uj(a,f);a===O&&(H=O=null,U=0);0===(c.subtreeFlags&2064)&&0===(c.flags&2064)||Pd||(Pd=!0,Mi(ad,function(){Xb();return null}));f=0!==(c.flags&15990);if(0!==(c.subtreeFlags&15990)||f){f=ca.transition;ca.transition=null;var g=z;z=1;var h=p;p|=4;Uf.current=null;Ck(a,c);Fi(c,a);Tj(Kf);Zc=!!Jf;Kf=Jf=null;a.current=c;Hk(c,a,e);Sk();p=h;z=g;ca.transition=f}else a.current=c;Pd&&(Pd=!1,lb=a,Qd=e);f=a.pendingLanes;0===f&&(ib=null);oj(c.stateNode,d);ia(a,P());if(null!==b)for(d=a.onRecoverableError,c=0;c<b.length;c++)e=
b[c],d(e.value,{componentStack:e.stack,digest:e.digest});if(Ed)throw Ed=!1,a=xf,xf=null,a;0!==(Qd&1)&&0!==a.tag&&Xb();f=a.pendingLanes;0!==(f&1)?a===Pf?Ic++:(Ic=0,Pf=a):Ic=0;db();return null}function Xb(){if(null!==lb){var a=Eg(Qd),b=ca.transition,c=z;try{ca.transition=null;z=16>a?16:a;if(null===lb)var d=!1;else{a=lb;lb=null;Qd=0;if(0!==(p&6))throw Error(m(331));var e=p;p|=4;for(l=a.current;null!==l;){var f=l,g=f.child;if(0!==(l.flags&16)){var h=f.deletions;if(null!==h){for(var k=0;k<h.length;k++){var n=
h[k];for(l=n;null!==l;){var q=l;switch(q.tag){case 0:case 11:case 15:Gc(8,q,f)}var u=q.child;if(null!==u)u.return=q,l=u;else for(;null!==l;){q=l;var r=q.sibling,v=q.return;Ai(q);if(q===n){l=null;break}if(null!==r){r.return=v;l=r;break}l=v}}}var x=f.alternate;if(null!==x){var y=x.child;if(null!==y){x.child=null;do{var C=y.sibling;y.sibling=null;y=C}while(null!==y)}}l=f}}if(0!==(f.subtreeFlags&2064)&&null!==g)g.return=f,l=g;else b:for(;null!==l;){f=l;if(0!==(f.flags&2048))switch(f.tag){case 0:case 11:case 15:Gc(9,
f,f.return)}var w=f.sibling;if(null!==w){w.return=f.return;l=w;break b}l=f.return}}var A=a.current;for(l=A;null!==l;){g=l;var t=g.child;if(0!==(g.subtreeFlags&2064)&&null!==t)t.return=g,l=t;else b:for(g=A;null!==l;){h=l;if(0!==(h.flags&2048))try{switch(h.tag){case 0:case 11:case 15:Id(9,h)}}catch(ma){G(h,h.return,ma)}if(h===g){l=null;break b}var B=h.sibling;if(null!==B){B.return=h.return;l=B;break b}l=h.return}}p=e;db();if(Ca&&"function"===typeof Ca.onPostCommitFiberRoot)try{Ca.onPostCommitFiberRoot(Uc,
a)}catch(ma){}d=!0}return d}finally{z=c,ca.transition=b}}return!1}function Si(a,b,c){b=Ub(c,b);b=gi(a,b,1);a=fb(a,b,1);b=Z();null!==a&&(ic(a,1,b),ia(a,b))}function G(a,b,c){if(3===a.tag)Si(a,a,c);else for(;null!==b;){if(3===b.tag){Si(b,a,c);break}else if(1===b.tag){var d=b.stateNode;if("function"===typeof b.type.getDerivedStateFromError||"function"===typeof d.componentDidCatch&&(null===ib||!ib.has(d))){a=Ub(c,a);a=hi(b,a,1);b=fb(b,a,1);a=Z();null!==b&&(ic(b,1,a),ia(b,a));break}}b=b.return}}function sk(a,
b,c){var d=a.pingCache;null!==d&&d.delete(b);b=Z();a.pingedLanes|=a.suspendedLanes&c;O===a&&(U&c)===c&&(4===L||3===L&&(U&130023424)===U&&500>P()-Of?wb(a,0):Sf|=c);ia(a,b)}function Ti(a,b){0===b&&(0===(a.mode&1)?b=1:(b=Rd,Rd<<=1,0===(Rd&130023424)&&(Rd=4194304)));var c=Z();a=Oa(a,b);null!==a&&(ic(a,b,c),ia(a,c))}function vk(a){var b=a.memoizedState,c=0;null!==b&&(c=b.retryLane);Ti(a,c)}function Gk(a,b){var c=0;switch(a.tag){case 13:var d=a.stateNode;var e=a.memoizedState;null!==e&&(c=e.retryLane);
break;case 19:d=a.stateNode;break;default:throw Error(m(314));}null!==d&&d.delete(b);Ti(a,c)}function Mi(a,b){return xh(a,b)}function Tk(a,b,c,d){this.tag=a;this.key=c;this.sibling=this.child=this.return=this.stateNode=this.type=this.elementType=null;this.index=0;this.ref=null;this.pendingProps=b;this.dependencies=this.memoizedState=this.updateQueue=this.memoizedProps=null;this.mode=d;this.subtreeFlags=this.flags=0;this.deletions=null;this.childLanes=this.lanes=0;this.alternate=null}function yf(a){a=
a.prototype;return!(!a||!a.isReactComponent)}function Uk(a){if("function"===typeof a)return yf(a)?1:0;if(void 0!==a&&null!==a){a=a.$$typeof;if(a===ie)return 11;if(a===je)return 14}return 2}function eb(a,b){var c=a.alternate;null===c?(c=pa(a.tag,b,a.key,a.mode),c.elementType=a.elementType,c.type=a.type,c.stateNode=a.stateNode,c.alternate=a,a.alternate=c):(c.pendingProps=b,c.type=a.type,c.flags=0,c.subtreeFlags=0,c.deletions=null);c.flags=a.flags&14680064;c.childLanes=a.childLanes;c.lanes=a.lanes;c.child=
a.child;c.memoizedProps=a.memoizedProps;c.memoizedState=a.memoizedState;c.updateQueue=a.updateQueue;b=a.dependencies;c.dependencies=null===b?null:{lanes:b.lanes,firstContext:b.firstContext};c.sibling=a.sibling;c.index=a.index;c.ref=a.ref;return c}function rd(a,b,c,d,e,f){var g=2;d=a;if("function"===typeof a)yf(a)&&(g=1);else if("string"===typeof a)g=5;else a:switch(a){case Bb:return sb(c.children,e,f,b);case fe:g=8;e|=8;break;case ee:return a=pa(12,c,b,e|2),a.elementType=ee,a.lanes=f,a;case ge:return a=
pa(13,c,b,e),a.elementType=ge,a.lanes=f,a;case he:return a=pa(19,c,b,e),a.elementType=he,a.lanes=f,a;case Ui:return Gd(c,e,f,b);default:if("object"===typeof a&&null!==a)switch(a.$$typeof){case hg:g=10;break a;case gg:g=9;break a;case ie:g=11;break a;case je:g=14;break a;case Ta:g=16;d=null;break a}throw Error(m(130,null==a?a:typeof a,""));}b=pa(g,c,b,e);b.elementType=a;b.type=d;b.lanes=f;return b}function sb(a,b,c,d){a=pa(7,a,d,b);a.lanes=c;return a}function Gd(a,b,c,d){a=pa(22,a,d,b);a.elementType=
Ui;a.lanes=c;a.stateNode={isHidden:!1};return a}function Ze(a,b,c){a=pa(6,a,null,b);a.lanes=c;return a}function $e(a,b,c){b=pa(4,null!==a.children?a.children:[],a.key,b);b.lanes=c;b.stateNode={containerInfo:a.containerInfo,pendingChildren:null,implementation:a.implementation};return b}function Vk(a,b,c,d,e){this.tag=b;this.containerInfo=a;this.finishedWork=this.pingCache=this.current=this.pendingChildren=null;this.timeoutHandle=-1;this.callbackNode=this.pendingContext=this.context=null;this.callbackPriority=
0;this.eventTimes=we(0);this.expirationTimes=we(-1);this.entangledLanes=this.finishedLanes=this.mutableReadLanes=this.expiredLanes=this.pingedLanes=this.suspendedLanes=this.pendingLanes=0;this.entanglements=we(0);this.identifierPrefix=d;this.onRecoverableError=e;this.mutableSourceEagerHydrationData=null}function Vf(a,b,c,d,e,f,g,h,k,l){a=new Vk(a,b,c,h,k);1===b?(b=1,!0===f&&(b|=8)):b=0;f=pa(3,null,null,b);a.current=f;f.stateNode=a;f.memoizedState={element:d,isDehydrated:c,cache:null,transitions:null,
pendingSuspenseBoundaries:null};ff(f);return a}function Wk(a,b,c){var d=3<arguments.length&&void 0!==arguments[3]?arguments[3]:null;return{$$typeof:Cb,key:null==d?null:""+d,children:a,containerInfo:b,implementation:c}}function Vi(a){if(!a)return cb;a=a._reactInternals;a:{if(nb(a)!==a||1!==a.tag)throw Error(m(170));var b=a;do{switch(b.tag){case 3:b=b.stateNode.context;break a;case 1:if(ea(b.type)){b=b.stateNode.__reactInternalMemoizedMergedChildContext;break a}}b=b.return}while(null!==b);throw Error(m(171));
}if(1===a.tag){var c=a.type;if(ea(c))return uh(a,c,b)}return b}function Wi(a,b,c,d,e,f,g,h,k,l){a=Vf(c,d,!0,a,e,f,g,h,k);a.context=Vi(null);c=a.current;d=Z();e=hb(c);f=Pa(d,e);f.callback=void 0!==b&&null!==b?b:null;fb(c,f,e);a.current.lanes=e;ic(a,e,d);ia(a,d);return a}function Sd(a,b,c,d){var e=b.current,f=Z(),g=hb(e);c=Vi(c);null===b.context?b.context=c:b.pendingContext=c;b=Pa(f,g);b.payload={element:a};d=void 0===d?null:d;null!==d&&(b.callback=d);a=fb(e,b,g);null!==a&&(xa(a,e,g,f),vd(a,e,g));return g}
function Td(a){a=a.current;if(!a.child)return null;switch(a.child.tag){case 5:return a.child.stateNode;default:return a.child.stateNode}}function Xi(a,b){a=a.memoizedState;if(null!==a&&null!==a.dehydrated){var c=a.retryLane;a.retryLane=0!==c&&c<b?c:b}}function Wf(a,b){Xi(a,b);(a=a.alternate)&&Xi(a,b)}function Xk(a){a=Bg(a);return null===a?null:a.stateNode}function Yk(a){return null}function Xf(a){this._internalRoot=a}function Ud(a){this._internalRoot=a}function Yf(a){return!(!a||1!==a.nodeType&&9!==
a.nodeType&&11!==a.nodeType)}function Vd(a){return!(!a||1!==a.nodeType&&9!==a.nodeType&&11!==a.nodeType&&(8!==a.nodeType||" react-mount-point-unstable "!==a.nodeValue))}function Yi(){}function Zk(a,b,c,d,e){if(e){if("function"===typeof d){var f=d;d=function(){var a=Td(g);f.call(a)}}var g=Wi(b,d,a,0,null,!1,!1,"",Yi);a._reactRootContainer=g;a[Ja]=g.current;sc(8===a.nodeType?a.parentNode:a);yb();return g}for(;e=a.lastChild;)a.removeChild(e);if("function"===typeof d){var h=d;d=function(){var a=Td(k);
h.call(a)}}var k=Vf(a,0,!1,null,null,!1,!1,"",Yi);a._reactRootContainer=k;a[Ja]=k.current;sc(8===a.nodeType?a.parentNode:a);yb(function(){Sd(b,k,c,d)});return k}function Wd(a,b,c,d,e){var f=c._reactRootContainer;if(f){var g=f;if("function"===typeof e){var h=e;e=function(){var a=Td(g);h.call(a)}}Sd(b,g,a,e)}else g=Zk(c,b,a,e,d);return Td(g)}var cg=new Set,$b={},Ia=!("undefined"===typeof window||"undefined"===typeof window.document||"undefined"===typeof window.document.createElement),Zd=Object.prototype.hasOwnProperty,
cj=/^[:A-Z_a-z\u00C0-\u00D6\u00D8-\u00F6\u00F8-\u02FF\u0370-\u037D\u037F-\u1FFF\u200C-\u200D\u2070-\u218F\u2C00-\u2FEF\u3001-\uD7FF\uF900-\uFDCF\uFDF0-\uFFFD][:A-Z_a-z\u00C0-\u00D6\u00D8-\u00F6\u00F8-\u02FF\u0370-\u037D\u037F-\u1FFF\u200C-\u200D\u2070-\u218F\u2C00-\u2FEF\u3001-\uD7FF\uF900-\uFDCF\uFDF0-\uFFFD\-.0-9\u00B7\u0300-\u036F\u203F-\u2040]*$/,eg={},dg={},R={};"children dangerouslySetInnerHTML defaultValue defaultChecked innerHTML suppressContentEditableWarning suppressHydrationWarning style".split(" ").forEach(function(a){R[a]=
new Y(a,0,!1,a,null,!1,!1)});[["acceptCharset","accept-charset"],["className","class"],["htmlFor","for"],["httpEquiv","http-equiv"]].forEach(function(a){var b=a[0];R[b]=new Y(b,1,!1,a[1],null,!1,!1)});["contentEditable","draggable","spellCheck","value"].forEach(function(a){R[a]=new Y(a,2,!1,a.toLowerCase(),null,!1,!1)});["autoReverse","externalResourcesRequired","focusable","preserveAlpha"].forEach(function(a){R[a]=new Y(a,2,!1,a,null,!1,!1)});"allowFullScreen async autoFocus autoPlay controls default defer disabled disablePictureInPicture disableRemotePlayback formNoValidate hidden loop noModule noValidate open playsInline readOnly required reversed scoped seamless itemScope".split(" ").forEach(function(a){R[a]=
new Y(a,3,!1,a.toLowerCase(),null,!1,!1)});["checked","multiple","muted","selected"].forEach(function(a){R[a]=new Y(a,3,!0,a,null,!1,!1)});["capture","download"].forEach(function(a){R[a]=new Y(a,4,!1,a,null,!1,!1)});["cols","rows","size","span"].forEach(function(a){R[a]=new Y(a,6,!1,a,null,!1,!1)});["rowSpan","start"].forEach(function(a){R[a]=new Y(a,5,!1,a.toLowerCase(),null,!1,!1)});var Zf=/[\-:]([a-z])/g,$f=function(a){return a[1].toUpperCase()};"accent-height alignment-baseline arabic-form baseline-shift cap-height clip-path clip-rule color-interpolation color-interpolation-filters color-profile color-rendering dominant-baseline enable-background fill-opacity fill-rule flood-color flood-opacity font-family font-size font-size-adjust font-stretch font-style font-variant font-weight glyph-name glyph-orientation-horizontal glyph-orientation-vertical horiz-adv-x horiz-origin-x image-rendering letter-spacing lighting-color marker-end marker-mid marker-start overline-position overline-thickness paint-order panose-1 pointer-events rendering-intent shape-rendering stop-color stop-opacity strikethrough-position strikethrough-thickness stroke-dasharray stroke-dashoffset stroke-linecap stroke-linejoin stroke-miterlimit stroke-opacity stroke-width text-anchor text-decoration text-rendering underline-position underline-thickness unicode-bidi unicode-range units-per-em v-alphabetic v-hanging v-ideographic v-mathematical vector-effect vert-adv-y vert-origin-x vert-origin-y word-spacing writing-mode xmlns:xlink x-height".split(" ").forEach(function(a){var b=
a.replace(Zf,$f);R[b]=new Y(b,1,!1,a,null,!1,!1)});"xlink:actuate xlink:arcrole xlink:role xlink:show xlink:title xlink:type".split(" ").forEach(function(a){var b=a.replace(Zf,$f);R[b]=new Y(b,1,!1,a,"http://www.w3.org/1999/xlink",!1,!1)});["xml:base","xml:lang","xml:space"].forEach(function(a){var b=a.replace(Zf,$f);R[b]=new Y(b,1,!1,a,"http://www.w3.org/XML/1998/namespace",!1,!1)});["tabIndex","crossOrigin"].forEach(function(a){R[a]=new Y(a,1,!1,a.toLowerCase(),null,!1,!1)});R.xlinkHref=new Y("xlinkHref",
1,!1,"xlink:href","http://www.w3.org/1999/xlink",!0,!1);["src","href","action","formAction"].forEach(function(a){R[a]=new Y(a,1,!1,a.toLowerCase(),null,!0,!0)});var Sa=zb.__SECRET_INTERNALS_DO_NOT_USE_OR_YOU_WILL_BE_FIRED,sd=Symbol.for("react.element"),Cb=Symbol.for("react.portal"),Bb=Symbol.for("react.fragment"),fe=Symbol.for("react.strict_mode"),ee=Symbol.for("react.profiler"),hg=Symbol.for("react.provider"),gg=Symbol.for("react.context"),ie=Symbol.for("react.forward_ref"),ge=Symbol.for("react.suspense"),
he=Symbol.for("react.suspense_list"),je=Symbol.for("react.memo"),Ta=Symbol.for("react.lazy");Symbol.for("react.scope");Symbol.for("react.debug_trace_mode");var Ui=Symbol.for("react.offscreen");Symbol.for("react.legacy_hidden");Symbol.for("react.cache");Symbol.for("react.tracing_marker");var fg=Symbol.iterator,E=Object.assign,ae,ce=!1,cc=Array.isArray,Xd,yi=function(a){return"undefined"!==typeof MSApp&&MSApp.execUnsafeLocalFunction?function(b,c,d,e){MSApp.execUnsafeLocalFunction(function(){return a(b,
c,d,e)})}:a}(function(a,b){if("http://www.w3.org/2000/svg"!==a.namespaceURI||"innerHTML"in a)a.innerHTML=b;else{Xd=Xd||document.createElement("div");Xd.innerHTML="<svg>"+b.valueOf().toString()+"</svg>";for(b=Xd.firstChild;a.firstChild;)a.removeChild(a.firstChild);for(;b.firstChild;)a.appendChild(b.firstChild)}}),Fc=function(a,b){if(b){var c=a.firstChild;if(c&&c===a.lastChild&&3===c.nodeType){c.nodeValue=b;return}}a.textContent=b},dc={animationIterationCount:!0,aspectRatio:!0,borderImageOutset:!0,
borderImageSlice:!0,borderImageWidth:!0,boxFlex:!0,boxFlexGroup:!0,boxOrdinalGroup:!0,columnCount:!0,columns:!0,flex:!0,flexGrow:!0,flexPositive:!0,flexShrink:!0,flexNegative:!0,flexOrder:!0,gridArea:!0,gridRow:!0,gridRowEnd:!0,gridRowSpan:!0,gridRowStart:!0,gridColumn:!0,gridColumnEnd:!0,gridColumnSpan:!0,gridColumnStart:!0,fontWeight:!0,lineClamp:!0,lineHeight:!0,opacity:!0,order:!0,orphans:!0,tabSize:!0,widows:!0,zIndex:!0,zoom:!0,fillOpacity:!0,floodOpacity:!0,stopOpacity:!0,strokeDasharray:!0,
strokeDashoffset:!0,strokeMiterlimit:!0,strokeOpacity:!0,strokeWidth:!0},$k=["Webkit","ms","Moz","O"];Object.keys(dc).forEach(function(a){$k.forEach(function(b){b=b+a.charAt(0).toUpperCase()+a.substring(1);dc[b]=dc[a]})});var ij=E({menuitem:!0},{area:!0,base:!0,br:!0,col:!0,embed:!0,hr:!0,img:!0,input:!0,keygen:!0,link:!0,meta:!0,param:!0,source:!0,track:!0,wbr:!0}),ze=null,se=null,Eb=null,Fb=null,xg=function(a,b){return a(b)},yg=function(){},te=!1,Oe=!1;if(Ia)try{var Lc={};Object.defineProperty(Lc,
"passive",{get:function(){Oe=!0}});window.addEventListener("test",Lc,Lc);window.removeEventListener("test",Lc,Lc)}catch(a){Oe=!1}var kj=function(a,b,c,d,e,f,g,h,k){var l=Array.prototype.slice.call(arguments,3);try{b.apply(c,l)}catch(q){this.onError(q)}},gc=!1,Sc=null,Tc=!1,ue=null,lj={onError:function(a){gc=!0;Sc=a}},Ba=zb.__SECRET_INTERNALS_DO_NOT_USE_OR_YOU_WILL_BE_FIRED.Scheduler,Jg=Ba.unstable_scheduleCallback,Kg=Ba.unstable_NormalPriority,xh=Jg,Ki=Ba.unstable_cancelCallback,Pk=Ba.unstable_shouldYield,
Sk=Ba.unstable_requestPaint,P=Ba.unstable_now,Dj=Ba.unstable_getCurrentPriorityLevel,De=Ba.unstable_ImmediatePriority,Mg=Ba.unstable_UserBlockingPriority,ad=Kg,Ej=Ba.unstable_LowPriority,Ng=Ba.unstable_IdlePriority,Uc=null,Ca=null,ta=Math.clz32?Math.clz32:pj,qj=Math.log,rj=Math.LN2,Wc=64,Rd=4194304,z=0,Ae=!1,Yc=[],Va=null,Wa=null,Xa=null,jc=new Map,kc=new Map,Ya=[],Bj="mousedown mouseup touchcancel touchend touchstart auxclick dblclick pointercancel pointerdown pointerup dragend dragstart drop compositionend compositionstart keydown keypress keyup input textInput copy cut paste click change contextmenu reset submit".split(" "),
Gb=Sa.ReactCurrentBatchConfig,Zc=!0,$c=null,Za=null,Ee=null,bd=null,Yb={eventPhase:0,bubbles:0,cancelable:0,timeStamp:function(a){return a.timeStamp||Date.now()},defaultPrevented:0,isTrusted:0},He=ka(Yb),Mc=E({},Yb,{view:0,detail:0}),ak=ka(Mc),ag,bg,Nc,Yd=E({},Mc,{screenX:0,screenY:0,clientX:0,clientY:0,pageX:0,pageY:0,ctrlKey:0,shiftKey:0,altKey:0,metaKey:0,getModifierState:Fe,button:0,buttons:0,relatedTarget:function(a){return void 0===a.relatedTarget?a.fromElement===a.srcElement?a.toElement:a.fromElement:
a.relatedTarget},movementX:function(a){if("movementX"in a)return a.movementX;a!==Nc&&(Nc&&"mousemove"===a.type?(ag=a.screenX-Nc.screenX,bg=a.screenY-Nc.screenY):bg=ag=0,Nc=a);return ag},movementY:function(a){return"movementY"in a?a.movementY:bg}}),ih=ka(Yd),al=E({},Yd,{dataTransfer:0}),Wj=ka(al),bl=E({},Mc,{relatedTarget:0}),Pe=ka(bl),cl=E({},Yb,{animationName:0,elapsedTime:0,pseudoElement:0}),Yj=ka(cl),dl=E({},Yb,{clipboardData:function(a){return"clipboardData"in a?a.clipboardData:window.clipboardData}}),
ck=ka(dl),el=E({},Yb,{data:0}),qh=ka(el),fk=qh,fl={Esc:"Escape",Spacebar:" ",Left:"ArrowLeft",Up:"ArrowUp",Right:"ArrowRight",Down:"ArrowDown",Del:"Delete",Win:"OS",Menu:"ContextMenu",Apps:"ContextMenu",Scroll:"ScrollLock",MozPrintableKey:"Unidentified"},gl={8:"Backspace",9:"Tab",12:"Clear",13:"Enter",16:"Shift",17:"Control",18:"Alt",19:"Pause",20:"CapsLock",27:"Escape",32:" ",33:"PageUp",34:"PageDown",35:"End",36:"Home",37:"ArrowLeft",38:"ArrowUp",39:"ArrowRight",40:"ArrowDown",45:"Insert",46:"Delete",
112:"F1",113:"F2",114:"F3",115:"F4",116:"F5",117:"F6",118:"F7",119:"F8",120:"F9",121:"F10",122:"F11",123:"F12",144:"NumLock",145:"ScrollLock",224:"Meta"},Gj={Alt:"altKey",Control:"ctrlKey",Meta:"metaKey",Shift:"shiftKey"},hl=E({},Mc,{key:function(a){if(a.key){var b=fl[a.key]||a.key;if("Unidentified"!==b)return b}return"keypress"===a.type?(a=cd(a),13===a?"Enter":String.fromCharCode(a)):"keydown"===a.type||"keyup"===a.type?gl[a.keyCode]||"Unidentified":""},code:0,location:0,ctrlKey:0,shiftKey:0,altKey:0,
metaKey:0,repeat:0,locale:0,getModifierState:Fe,charCode:function(a){return"keypress"===a.type?cd(a):0},keyCode:function(a){return"keydown"===a.type||"keyup"===a.type?a.keyCode:0},which:function(a){return"keypress"===a.type?cd(a):"keydown"===a.type||"keyup"===a.type?a.keyCode:0}}),Vj=ka(hl),il=E({},Yd,{pointerId:0,width:0,height:0,pressure:0,tangentialPressure:0,tiltX:0,tiltY:0,twist:0,pointerType:0,isPrimary:0}),nh=ka(il),jl=E({},Mc,{touches:0,targetTouches:0,changedTouches:0,altKey:0,metaKey:0,
ctrlKey:0,shiftKey:0,getModifierState:Fe}),Xj=ka(jl),kl=E({},Yb,{propertyName:0,elapsedTime:0,pseudoElement:0}),Zj=ka(kl),ll=E({},Yd,{deltaX:function(a){return"deltaX"in a?a.deltaX:"wheelDeltaX"in a?-a.wheelDeltaX:0},deltaY:function(a){return"deltaY"in a?a.deltaY:"wheelDeltaY"in a?-a.wheelDeltaY:"wheelDelta"in a?-a.wheelDelta:0},deltaZ:0,deltaMode:0}),bk=ka(ll),Hj=[9,13,27,32],Ge=Ia&&"CompositionEvent"in window,Oc=null;Ia&&"documentMode"in document&&(Oc=document.documentMode);var ek=Ia&&"TextEvent"in
window&&!Oc,Ug=Ia&&(!Ge||Oc&&8<Oc&&11>=Oc),Tg=String.fromCharCode(32),Sg=!1,Hb=!1,Kj={color:!0,date:!0,datetime:!0,"datetime-local":!0,email:!0,month:!0,number:!0,password:!0,range:!0,search:!0,tel:!0,text:!0,time:!0,url:!0,week:!0},oc=null,pc=null,ph=!1;Ia&&(ph=Lj("input")&&(!document.documentMode||9<document.documentMode));var ua="function"===typeof Object.is?Object.is:Sj,dk=Ia&&"documentMode"in document&&11>=document.documentMode,Jb=null,Ke=null,rc=null,Je=!1,Kb={animationend:gd("Animation","AnimationEnd"),
animationiteration:gd("Animation","AnimationIteration"),animationstart:gd("Animation","AnimationStart"),transitionend:gd("Transition","TransitionEnd")},Le={},eh={};Ia&&(eh=document.createElement("div").style,"AnimationEvent"in window||(delete Kb.animationend.animation,delete Kb.animationiteration.animation,delete Kb.animationstart.animation),"TransitionEvent"in window||delete Kb.transitionend.transition);var jh=hd("animationend"),kh=hd("animationiteration"),lh=hd("animationstart"),mh=hd("transitionend"),
fh=new Map,Zi="abort auxClick cancel canPlay canPlayThrough click close contextMenu copy cut drag dragEnd dragEnter dragExit dragLeave dragOver dragStart drop durationChange emptied encrypted ended error gotPointerCapture input invalid keyDown keyPress keyUp load loadedData loadedMetadata loadStart lostPointerCapture mouseDown mouseMove mouseOut mouseOver mouseUp paste pause play playing pointerCancel pointerDown pointerMove pointerOut pointerOver pointerUp progress rateChange reset resize seeked seeking stalled submit suspend timeUpdate touchCancel touchEnd touchStart volumeChange scroll toggle touchMove waiting wheel".split(" ");
(function(){for(var a=0;a<Zi.length;a++){var b=Zi[a],c=b.toLowerCase();b=b[0].toUpperCase()+b.slice(1);$a(c,"on"+b)}$a(jh,"onAnimationEnd");$a(kh,"onAnimationIteration");$a(lh,"onAnimationStart");$a("dblclick","onDoubleClick");$a("focusin","onFocus");$a("focusout","onBlur");$a(mh,"onTransitionEnd")})();Ab("onMouseEnter",["mouseout","mouseover"]);Ab("onMouseLeave",["mouseout","mouseover"]);Ab("onPointerEnter",["pointerout","pointerover"]);Ab("onPointerLeave",["pointerout","pointerover"]);mb("onChange",
"change click focusin focusout input keydown keyup selectionchange".split(" "));mb("onSelect","focusout contextmenu dragend focusin keydown keyup mousedown mouseup selectionchange".split(" "));mb("onBeforeInput",["compositionend","keypress","textInput","paste"]);mb("onCompositionEnd","compositionend focusout keydown keypress keyup mousedown".split(" "));mb("onCompositionStart","compositionstart focusout keydown keypress keyup mousedown".split(" "));mb("onCompositionUpdate","compositionupdate focusout keydown keypress keyup mousedown".split(" "));
var Ec="abort canplay canplaythrough durationchange emptied encrypted ended error loadeddata loadedmetadata loadstart pause play playing progress ratechange resize seeked seeking stalled suspend timeupdate volumechange waiting".split(" "),Uj=new Set("cancel close invalid load scroll toggle".split(" ").concat(Ec)),id="_reactListening"+Math.random().toString(36).slice(2),gk=/\r\n?/g,hk=/\u0000|\uFFFD/g,Jf=null,Kf=null,Rf="function"===typeof setTimeout?setTimeout:void 0,Nk="function"===typeof clearTimeout?
clearTimeout:void 0,$i="function"===typeof Promise?Promise:void 0,Jk="function"===typeof queueMicrotask?queueMicrotask:"undefined"!==typeof $i?function(a){return $i.resolve(null).then(a).catch(ik)}:Rf,Zb=Math.random().toString(36).slice(2),Da="__reactFiber$"+Zb,uc="__reactProps$"+Zb,Ja="__reactContainer$"+Zb,Me="__reactEvents$"+Zb,Dk="__reactListeners$"+Zb,Ek="__reactHandles$"+Zb,Se=[],Mb=-1,cb={},J=bb(cb),S=bb(!1),pb=cb,La=null,md=!1,Te=!1,Ob=[],Pb=0,od=null,nd=0,na=[],oa=0,rb=null,Ma=1,Na="",la=
null,fa=null,D=!1,wa=null,Ik=Sa.ReactCurrentBatchConfig,Vb=Dh(!0),li=Dh(!1),ud=bb(null),td=null,Rb=null,bf=null,tb=null,kk=Oa,gb=!1,wc={},Ea=bb(wc),yc=bb(wc),xc=bb(wc),F=bb(0),kf=[],yd=Sa.ReactCurrentDispatcher,sf=Sa.ReactCurrentBatchConfig,vb=0,C=null,K=null,N=null,Ad=!1,zc=!1,Ac=0,ml=0,zd={readContext:qa,useCallback:V,useContext:V,useEffect:V,useImperativeHandle:V,useInsertionEffect:V,useLayoutEffect:V,useMemo:V,useReducer:V,useRef:V,useState:V,useDebugValue:V,useDeferredValue:V,useTransition:V,
useMutableSource:V,useSyncExternalStore:V,useId:V,unstable_isNewReconciler:!1},lk={readContext:qa,useCallback:function(a,b){Fa().memoizedState=[a,void 0===b?null:b];return a},useContext:qa,useEffect:Sh,useImperativeHandle:function(a,b,c){c=null!==c&&void 0!==c?c.concat([a]):null;return Bd(4194308,4,Vh.bind(null,b,a),c)},useLayoutEffect:function(a,b){return Bd(4194308,4,a,b)},useInsertionEffect:function(a,b){return Bd(4,2,a,b)},useMemo:function(a,b){var c=Fa();b=void 0===b?null:b;a=a();c.memoizedState=
[a,b];return a},useReducer:function(a,b,c){var d=Fa();b=void 0!==c?c(b):b;d.memoizedState=d.baseState=b;a={pending:null,interleaved:null,lanes:0,dispatch:null,lastRenderedReducer:a,lastRenderedState:b};d.queue=a;a=a.dispatch=qk.bind(null,C,a);return[d.memoizedState,a]},useRef:function(a){var b=Fa();a={current:a};return b.memoizedState=a},useState:Qh,useDebugValue:rf,useDeferredValue:function(a){return Fa().memoizedState=a},useTransition:function(){var a=Qh(!1),b=a[0];a=pk.bind(null,a[1]);Fa().memoizedState=
a;return[b,a]},useMutableSource:function(a,b,c){},useSyncExternalStore:function(a,b,c){var d=C,e=Fa();if(D){if(void 0===c)throw Error(m(407));c=c()}else{c=b();if(null===O)throw Error(m(349));0!==(vb&30)||Nh(d,b,c)}e.memoizedState=c;var f={value:c,getSnapshot:b};e.queue=f;Sh(Lh.bind(null,d,f,a),[a]);d.flags|=2048;Cc(9,Mh.bind(null,d,f,c,b),void 0,null);return c},useId:function(){var a=Fa(),b=O.identifierPrefix;if(D){var c=Na;var d=Ma;c=(d&~(1<<32-ta(d)-1)).toString(32)+c;b=":"+b+"R"+c;c=Ac++;0<c&&
(b+="H"+c.toString(32));b+=":"}else c=ml++,b=":"+b+"r"+c.toString(32)+":";return a.memoizedState=b},unstable_isNewReconciler:!1},mk={readContext:qa,useCallback:Xh,useContext:qa,useEffect:qf,useImperativeHandle:Wh,useInsertionEffect:Th,useLayoutEffect:Uh,useMemo:Yh,useReducer:of,useRef:Rh,useState:function(a){return of(Bc)},useDebugValue:rf,useDeferredValue:function(a){var b=sa();return Zh(b,K.memoizedState,a)},useTransition:function(){var a=of(Bc)[0],b=sa().memoizedState;return[a,b]},useMutableSource:Jh,
useSyncExternalStore:Kh,useId:$h,unstable_isNewReconciler:!1},nk={readContext:qa,useCallback:Xh,useContext:qa,useEffect:qf,useImperativeHandle:Wh,useInsertionEffect:Th,useLayoutEffect:Uh,useMemo:Yh,useReducer:pf,useRef:Rh,useState:function(a){return pf(Bc)},useDebugValue:rf,useDeferredValue:function(a){var b=sa();return null===K?b.memoizedState=a:Zh(b,K.memoizedState,a)},useTransition:function(){var a=pf(Bc)[0],b=sa().memoizedState;return[a,b]},useMutableSource:Jh,useSyncExternalStore:Kh,useId:$h,
unstable_isNewReconciler:!1},Dd={isMounted:function(a){return(a=a._reactInternals)?nb(a)===a:!1},enqueueSetState:function(a,b,c){a=a._reactInternals;var d=Z(),e=hb(a),f=Pa(d,e);f.payload=b;void 0!==c&&null!==c&&(f.callback=c);b=fb(a,f,e);null!==b&&(xa(b,a,e,d),vd(b,a,e))},enqueueReplaceState:function(a,b,c){a=a._reactInternals;var d=Z(),e=hb(a),f=Pa(d,e);f.tag=1;f.payload=b;void 0!==c&&null!==c&&(f.callback=c);b=fb(a,f,e);null!==b&&(xa(b,a,e,d),vd(b,a,e))},enqueueForceUpdate:function(a,b){a=a._reactInternals;
var c=Z(),d=hb(a),e=Pa(c,d);e.tag=2;void 0!==b&&null!==b&&(e.callback=b);b=fb(a,e,d);null!==b&&(xa(b,a,d,c),vd(b,a,d))}},rk="function"===typeof WeakMap?WeakMap:Map,tk=Sa.ReactCurrentOwner,ha=!1,Cf={dehydrated:null,treeContext:null,retryLane:0};var zk=function(a,b,c,d){for(c=b.child;null!==c;){if(5===c.tag||6===c.tag)a.appendChild(c.stateNode);else if(4!==c.tag&&null!==c.child){c.child.return=c;c=c.child;continue}if(c===b)break;for(;null===c.sibling;){if(null===c.return||c.return===b)return;c=c.return}c.sibling.return=
c.return;c=c.sibling}};var xi=function(a,b){};var yk=function(a,b,c,d,e){var f=a.memoizedProps;if(f!==d){a=b.stateNode;ub(Ea.current);e=null;switch(c){case "input":f=ke(a,f);d=ke(a,d);e=[];break;case "select":f=E({},f,{value:void 0});d=E({},d,{value:void 0});e=[];break;case "textarea":f=ne(a,f);d=ne(a,d);e=[];break;default:"function"!==typeof f.onClick&&"function"===typeof d.onClick&&(a.onclick=kd)}pe(c,d);var g;c=null;for(l in f)if(!d.hasOwnProperty(l)&&f.hasOwnProperty(l)&&null!=f[l])if("style"===
l){var h=f[l];for(g in h)h.hasOwnProperty(g)&&(c||(c={}),c[g]="")}else"dangerouslySetInnerHTML"!==l&&"children"!==l&&"suppressContentEditableWarning"!==l&&"suppressHydrationWarning"!==l&&"autoFocus"!==l&&($b.hasOwnProperty(l)?e||(e=[]):(e=e||[]).push(l,null));for(l in d){var k=d[l];h=null!=f?f[l]:void 0;if(d.hasOwnProperty(l)&&k!==h&&(null!=k||null!=h))if("style"===l)if(h){for(g in h)!h.hasOwnProperty(g)||k&&k.hasOwnProperty(g)||(c||(c={}),c[g]="");for(g in k)k.hasOwnProperty(g)&&h[g]!==k[g]&&(c||
(c={}),c[g]=k[g])}else c||(e||(e=[]),e.push(l,c)),c=k;else"dangerouslySetInnerHTML"===l?(k=k?k.__html:void 0,h=h?h.__html:void 0,null!=k&&h!==k&&(e=e||[]).push(l,k)):"children"===l?"string"!==typeof k&&"number"!==typeof k||(e=e||[]).push(l,""+k):"suppressContentEditableWarning"!==l&&"suppressHydrationWarning"!==l&&($b.hasOwnProperty(l)?(null!=k&&"onScroll"===l&&B("scroll",a),e||h===k||(e=[])):(e=e||[]).push(l,k))}c&&(e=e||[]).push("style",c);var l=e;if(b.updateQueue=l)b.flags|=4}};var Ak=function(a,
b,c,d){c!==d&&(b.flags|=4)};var Jd=!1,X=!1,Fk="function"===typeof WeakSet?WeakSet:Set,l=null,zi=!1,T=null,za=!1,Mk=Math.ceil,Od=Sa.ReactCurrentDispatcher,Uf=Sa.ReactCurrentOwner,ca=Sa.ReactCurrentBatchConfig,p=0,O=null,H=null,U=0,ba=0,Ga=bb(0),L=0,Jc=null,ra=0,Md=0,Sf=0,Kc=null,ja=null,Of=0,Hf=Infinity,Ra=null,Ed=!1,xf=null,ib=null,Pd=!1,lb=null,Qd=0,Ic=0,Pf=null,Kd=-1,Ld=0;var Qk=function(a,b,c){if(null!==a)if(a.memoizedProps!==b.pendingProps||S.current)ha=!0;else{if(0===(a.lanes&c)&&0===(b.flags&
128))return ha=!1,wk(a,b,c);ha=0!==(a.flags&131072)?!0:!1}else ha=!1,D&&0!==(b.flags&1048576)&&yh(b,nd,b.index);b.lanes=0;switch(b.tag){case 2:var d=b.type;Fd(a,b);a=b.pendingProps;var e=Nb(b,J.current);Sb(b,c);e=mf(null,b,d,a,e,c);var f=nf();b.flags|=1;"object"===typeof e&&null!==e&&"function"===typeof e.render&&void 0===e.$$typeof?(b.tag=1,b.memoizedState=null,b.updateQueue=null,ea(d)?(f=!0,ld(b)):f=!1,b.memoizedState=null!==e.state&&void 0!==e.state?e.state:null,ff(b),e.updater=Dd,b.stateNode=
e,e._reactInternals=b,uf(b,d,a,c),b=Af(null,b,d,!0,f,c)):(b.tag=0,D&&f&&Ue(b),aa(null,b,e,c),b=b.child);return b;case 16:d=b.elementType;a:{Fd(a,b);a=b.pendingProps;e=d._init;d=e(d._payload);b.type=d;e=b.tag=Uk(d);a=ya(d,a);switch(e){case 0:b=zf(null,b,d,a,c);break a;case 1:b=ri(null,b,d,a,c);break a;case 11:b=mi(null,b,d,a,c);break a;case 14:b=ni(null,b,d,ya(d.type,a),c);break a}throw Error(m(306,d,""));}return b;case 0:return d=b.type,e=b.pendingProps,e=b.elementType===d?e:ya(d,e),zf(a,b,d,e,c);
case 1:return d=b.type,e=b.pendingProps,e=b.elementType===d?e:ya(d,e),ri(a,b,d,e,c);case 3:a:{si(b);if(null===a)throw Error(m(387));d=b.pendingProps;f=b.memoizedState;e=f.element;Fh(a,b);wd(b,d,null,c);var g=b.memoizedState;d=g.element;if(f.isDehydrated)if(f={element:d,isDehydrated:!1,cache:g.cache,pendingSuspenseBoundaries:g.pendingSuspenseBoundaries,transitions:g.transitions},b.updateQueue.baseState=f,b.memoizedState=f,b.flags&256){e=Ub(Error(m(423)),b);b=ti(a,b,d,c,e);break a}else if(d!==e){e=
Ub(Error(m(424)),b);b=ti(a,b,d,c,e);break a}else for(fa=Ka(b.stateNode.containerInfo.firstChild),la=b,D=!0,wa=null,c=li(b,null,d,c),b.child=c;c;)c.flags=c.flags&-3|4096,c=c.sibling;else{Qb();if(d===e){b=Qa(a,b,c);break a}aa(a,b,d,c)}b=b.child}return b;case 5:return Ih(b),null===a&&Xe(b),d=b.type,e=b.pendingProps,f=null!==a?a.memoizedProps:null,g=e.children,Qe(d,e)?g=null:null!==f&&Qe(d,f)&&(b.flags|=32),qi(a,b),aa(a,b,g,c),b.child;case 6:return null===a&&Xe(b),null;case 13:return ui(a,b,c);case 4:return gf(b,
b.stateNode.containerInfo),d=b.pendingProps,null===a?b.child=Vb(b,null,d,c):aa(a,b,d,c),b.child;case 11:return d=b.type,e=b.pendingProps,e=b.elementType===d?e:ya(d,e),mi(a,b,d,e,c);case 7:return aa(a,b,b.pendingProps,c),b.child;case 8:return aa(a,b,b.pendingProps.children,c),b.child;case 12:return aa(a,b,b.pendingProps.children,c),b.child;case 10:a:{d=b.type._context;e=b.pendingProps;f=b.memoizedProps;g=e.value;y(ud,d._currentValue);d._currentValue=g;if(null!==f)if(ua(f.value,g)){if(f.children===
e.children&&!S.current){b=Qa(a,b,c);break a}}else for(f=b.child,null!==f&&(f.return=b);null!==f;){var h=f.dependencies;if(null!==h){g=f.child;for(var k=h.firstContext;null!==k;){if(k.context===d){if(1===f.tag){k=Pa(-1,c&-c);k.tag=2;var l=f.updateQueue;if(null!==l){l=l.shared;var p=l.pending;null===p?k.next=k:(k.next=p.next,p.next=k);l.pending=k}}f.lanes|=c;k=f.alternate;null!==k&&(k.lanes|=c);df(f.return,c,b);h.lanes|=c;break}k=k.next}}else if(10===f.tag)g=f.type===b.type?null:f.child;else if(18===
f.tag){g=f.return;if(null===g)throw Error(m(341));g.lanes|=c;h=g.alternate;null!==h&&(h.lanes|=c);df(g,c,b);g=f.sibling}else g=f.child;if(null!==g)g.return=f;else for(g=f;null!==g;){if(g===b){g=null;break}f=g.sibling;if(null!==f){f.return=g.return;g=f;break}g=g.return}f=g}aa(a,b,e.children,c);b=b.child}return b;case 9:return e=b.type,d=b.pendingProps.children,Sb(b,c),e=qa(e),d=d(e),b.flags|=1,aa(a,b,d,c),b.child;case 14:return d=b.type,e=ya(d,b.pendingProps),e=ya(d.type,e),ni(a,b,d,e,c);case 15:return oi(a,
b,b.type,b.pendingProps,c);case 17:return d=b.type,e=b.pendingProps,e=b.elementType===d?e:ya(d,e),Fd(a,b),b.tag=1,ea(d)?(a=!0,ld(b)):a=!1,Sb(b,c),ei(b,d,e),uf(b,d,e,c),Af(null,b,d,!0,a,c);case 19:return wi(a,b,c);case 22:return pi(a,b,c)}throw Error(m(156,b.tag));};var pa=function(a,b,c,d){return new Tk(a,b,c,d)},aj="function"===typeof reportError?reportError:function(a){console.error(a)};Ud.prototype.render=Xf.prototype.render=function(a){var b=this._internalRoot;if(null===b)throw Error(m(409));
Sd(a,b,null,null)};Ud.prototype.unmount=Xf.prototype.unmount=function(){var a=this._internalRoot;if(null!==a){this._internalRoot=null;var b=a.containerInfo;yb(function(){Sd(null,a,null,null)});b[Ja]=null}};Ud.prototype.unstable_scheduleHydration=function(a){if(a){var b=nl();a={blockedOn:null,target:a,priority:b};for(var c=0;c<Ya.length&&0!==b&&b<Ya[c].priority;c++);Ya.splice(c,0,a);0===c&&Hg(a)}};var Cj=function(a){switch(a.tag){case 3:var b=a.stateNode;if(b.current.memoizedState.isDehydrated){var c=
hc(b.pendingLanes);0!==c&&(xe(b,c|1),ia(b,P()),0===(p&6)&&(Hc(),db()))}break;case 13:yb(function(){var b=Oa(a,1);if(null!==b){var c=Z();xa(b,a,1,c)}}),Wf(a,1)}};var Gg=function(a){if(13===a.tag){var b=Oa(a,134217728);if(null!==b){var c=Z();xa(b,a,134217728,c)}Wf(a,134217728)}};var xj=function(a){if(13===a.tag){var b=hb(a),c=Oa(a,b);if(null!==c){var d=Z();xa(c,a,b,d)}Wf(a,b)}};var nl=function(){return z};var wj=function(a,b){var c=z;try{return z=a,b()}finally{z=c}};se=function(a,b,c){switch(b){case "input":le(a,
c);b=c.name;if("radio"===c.type&&null!=b){for(c=a;c.parentNode;)c=c.parentNode;c=c.querySelectorAll("input[name="+JSON.stringify(""+b)+'][type="radio"]');for(b=0;b<c.length;b++){var d=c[b];if(d!==a&&d.form===a.form){var e=Rc(d);if(!e)throw Error(m(90));jg(d);le(d,e)}}}break;case "textarea":og(a,c);break;case "select":b=c.value,null!=b&&Db(a,!!c.multiple,b,!1)}};(function(a,b,c){xg=a;yg=c})(Tf,function(a,b,c,d,e){var f=z,g=ca.transition;try{return ca.transition=null,z=1,a(b,c,d,e)}finally{z=f,ca.transition=
g,0===p&&Hc()}},yb);var ol={usingClientEntryPoint:!1,Events:[ec,Ib,Rc,ug,vg,Tf]};(function(a){a={bundleType:a.bundleType,version:a.version,rendererPackageName:a.rendererPackageName,rendererConfig:a.rendererConfig,overrideHookState:null,overrideHookStateDeletePath:null,overrideHookStateRenamePath:null,overrideProps:null,overridePropsDeletePath:null,overridePropsRenamePath:null,setErrorHandler:null,setSuspenseHandler:null,scheduleUpdate:null,currentDispatcherRef:Sa.ReactCurrentDispatcher,findHostInstanceByFiber:Xk,
findFiberByHostInstance:a.findFiberByHostInstance||Yk,findHostInstancesForRefresh:null,scheduleRefresh:null,scheduleRoot:null,setRefreshHandler:null,getCurrentFiber:null,reconcilerVersion:"18.3.1"};if("undefined"===typeof __REACT_DEVTOOLS_GLOBAL_HOOK__)a=!1;else{var b=__REACT_DEVTOOLS_GLOBAL_HOOK__;if(b.isDisabled||!b.supportsFiber)a=!0;else{try{Uc=b.inject(a),Ca=b}catch(c){}a=b.checkDCE?!0:!1}}return a})({findFiberByHostInstance:ob,bundleType:0,version:"18.3.1-next-f1338f8080-20240426",
rendererPackageName:"react-dom"});Q.__SECRET_INTERNALS_DO_NOT_USE_OR_YOU_WILL_BE_FIRED=ol;Q.createPortal=function(a,b){var c=2<arguments.length&&void 0!==arguments[2]?arguments[2]:null;if(!Yf(b))throw Error(m(200));return Wk(a,b,null,c)};Q.createRoot=function(a,b){if(!Yf(a))throw Error(m(299));var c=!1,d="",e=aj;null!==b&&void 0!==b&&(!0===b.unstable_strictMode&&(c=!0),void 0!==b.identifierPrefix&&(d=b.identifierPrefix),void 0!==b.onRecoverableError&&(e=b.onRecoverableError));b=Vf(a,1,!1,null,null,
c,!1,d,e);a[Ja]=b.current;sc(8===a.nodeType?a.parentNode:a);return new Xf(b)};Q.findDOMNode=function(a){if(null==a)return null;if(1===a.nodeType)return a;var b=a._reactInternals;if(void 0===b){if("function"===typeof a.render)throw Error(m(188));a=Object.keys(a).join(",");throw Error(m(268,a));}a=Bg(b);a=null===a?null:a.stateNode;return a};Q.flushSync=function(a){return yb(a)};Q.hydrate=function(a,b,c){if(!Vd(b))throw Error(m(200));return Wd(null,a,b,!0,c)};Q.hydrateRoot=function(a,b,c){if(!Yf(a))throw Error(m(405));
var d=null!=c&&c.hydratedSources||null,e=!1,f="",g=aj;null!==c&&void 0!==c&&(!0===c.unstable_strictMode&&(e=!0),void 0!==c.identifierPrefix&&(f=c.identifierPrefix),void 0!==c.onRecoverableError&&(g=c.onRecoverableError));b=Wi(b,null,a,1,null!=c?c:null,e,!1,f,g);a[Ja]=b.current;sc(a);if(d)for(a=0;a<d.length;a++)c=d[a],e=c._getVersion,e=e(c._source),null==b.mutableSourceEagerHydrationData?b.mutableSourceEagerHydrationData=[c,e]:b.mutableSourceEagerHydrationData.push(c,e);return new Ud(b)};Q.render=
function(a,b,c){if(!Vd(b))throw Error(m(200));return Wd(null,a,b,!1,c)};Q.unmountComponentAtNode=function(a){if(!Vd(a))throw Error(m(40));return a._reactRootContainer?(yb(function(){Wd(null,null,a,!1,function(){a._reactRootContainer=null;a[Ja]=null})}),!0):!1};Q.unstable_batchedUpdates=Tf;Q.unstable_renderSubtreeIntoContainer=function(a,b,c,d){if(!Vd(c))throw Error(m(200));if(null==a||void 0===a._reactInternals)throw Error(m(38));return Wd(a,b,c,!1,d)};Q.version="18.3.1-next-f1338f8080-20240426"});
})();
</script>
<script>
/*! Fire Protection Maintenance & Inspection Reference — © 2026 Kittipong Sookchai. All Rights Reserved. Unauthorized copying, redistribution, modification, or commercial use is prohibited. */
const{useState:useState,useMemo:useMemo,useRef:useRef,useEffect:useEffect}=React;function _icon(e){return function(t){const a=t&&t.size||24,r=t&&t.strokeWidth||2;return React.createElement("svg",{width:a,height:a,viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:r,strokeLinecap:"round",strokeLinejoin:"round",className:t&&t.className||""},e.map((e,t)=>e.c?React.createElement(e.c,Object.assign({key:t},e.a)):React.createElement("path",{key:t,d:e})))}}const Search=_icon([{c:"circle",a:{cx:11,cy:11,r:8}},"m21 21-4.3-4.3"]),Flag=_icon(["M4 15s1-1 4-1 5 2 8 2 4-1 4-1V3s-1 1-4 1-5-2-8-2-4 1-4 1z",{c:"line",a:{x1:4,y1:22,x2:4,y2:15}}]),ChevronRight=_icon(["m9 18 6-6-6-6"]),AlertTriangle=_icon(["m21.73 18-8-14a2 2 0 0 0-3.48 0l-8 14A2 2 0 0 0 4 21h16a2 2 0 0 0 1.73-3Z",{c:"line",a:{x1:12,y1:9,x2:12,y2:13}},{c:"line",a:{x1:12,y1:17,x2:12.01,y2:17}}]),X=_icon(["M18 6 6 18","m6 6 12 12"]),FileText=_icon(["M15 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V7Z","M14 2v4a2 2 0 0 0 2 2h4",{c:"line",a:{x1:16,y1:13,x2:8,y2:13}},{c:"line",a:{x1:16,y1:17,x2:8,y2:17}},{c:"line",a:{x1:10,y1:9,x2:8,y2:9}}]),SlidersHorizontal=_icon([{c:"line",a:{x1:21,y1:4,x2:14,y2:4}},{c:"line",a:{x1:10,y1:4,x2:3,y2:4}},{c:"line",a:{x1:21,y1:12,x2:12,y2:12}},{c:"line",a:{x1:8,y1:12,x2:3,y2:12}},{c:"line",a:{x1:21,y1:20,x2:16,y2:20}},{c:"line",a:{x1:12,y1:20,x2:3,y2:20}},{c:"line",a:{x1:14,y1:2,x2:14,y2:6}},{c:"line",a:{x1:8,y1:10,x2:8,y2:14}},{c:"line",a:{x1:16,y1:18,x2:16,y2:22}}]),ArrowUpDown=_icon(["m21 16-4 4-4-4","M17 20V4","m3 8 4-4 4 4","M7 4v16"]),Layers=_icon(["m12.83 2.18a2 2 0 0 0-1.66 0L2.6 6.08a1 1 0 0 0 0 1.83l8.58 3.91a2 2 0 0 0 1.66 0l8.58-3.9a1 1 0 0 0 0-1.83Z","m22 17.65-9.17 4.16a2 2 0 0 1-1.66 0L2 17.65","m22 12.65-9.17 4.16a2 2 0 0 1-1.66 0L2 12.65"]),Clock=_icon([{c:"circle",a:{cx:12,cy:12,r:10}},"M12 6v6l4 2"]),TrendingUp=_icon(["M22 7 13.5 15.5 8.5 10.5 2 17","M16 7h6v6"]),ExternalLink=_icon(["M15 3h6v6","M10 14 21 3","M18 13v6a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V8a2 2 0 0 1 2-2h6"]),WifiOff=_icon(["M12 20h.01","M8.5 16.4a5 5 0 0 1 7 0","M5 12.9a10 10 0 0 1 5.2-2.7","M19 12.9a10 10 0 0 0-3.3-2.4","M2 8.8a16 16 0 0 1 4.5-2.6","M22 8.8a16 16 0 0 0-7-3.4","m2 2 20 20"]),Calendar=_icon([{c:"rect",a:{x:3,y:4,width:18,height:18,rx:2}},"M3 10h18","M8 2v4","M16 2v4"]),Ship=_icon(["M12 10.189V14","M12 2v3","M19 13V7a2 2 0 0 0-2-2H7a2 2 0 0 0-2 2v6","M19.38 20A11.6 11.6 0 0 0 21 14l-8.188-3.639a2 2 0 0 0-1.624 0L3 14a11.6 11.6 0 0 0 2.81 7.76","M2 21c.6.5 1.2 1 2.5 1 2.5 0 2.5-2 5-2 2.6 0 2.4 2 5 2 2.5 0 2.5-2 5-2 1.3 0 1.9.5 2.5 1"]),BookOpen=_icon(["M12 7v14","M3 18a1 1 0 0 1-1-1V4a1 1 0 0 1 1-1h5a4 4 0 0 1 4 4 4 4 0 0 1 4-4h5a1 1 0 0 1 1 1v13a1 1 0 0 1-1 1h-6a3 3 0 0 0-3 3 3 3 0 0 0-3-3z"]),CalendarClock=_icon(["M21 7.5V6a2 2 0 0 0-2-2H5a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h3.5","M16 2v4","M8 2v4","M3 10h5","M17.5 17.5 16 16.3V14","M22 16a6 6 0 1 1-12 0 6 6 0 0 1 12 0Z"]),ShieldAlert=_icon(["M20 13c0 5-3.5 7.5-7.66 8.95a1 1 0 0 1-.67-.01C7.5 20.5 4 18 4 13V6a1 1 0 0 1 1-1c2 0 4.5-1.2 6.24-2.72a1.17 1.17 0 0 1 1.52 0C14.51 3.81 17 5 19 5a1 1 0 0 1 1 1z","M12 8v4","M12 16h.01"]),Info=_icon([{c:"circle",a:{cx:12,cy:12,r:10}},"M12 16v-4","M12 8h.01"]),Building2=_icon(["M6 22V4a2 2 0 0 1 2-2h8a2 2 0 0 1 2 2v18Z","M6 12H4a2 2 0 0 0-2 2v6a2 2 0 0 0 2 2h2","M18 9h2a2 2 0 0 1 2 2v9a2 2 0 0 1-2 2h-2","M10 6h4","M10 10h4","M10 14h4","M10 18h4"]),Moon=_icon(["M12 3a6 6 0 0 0 9 9 9 9 0 1 1-9-9Z"]),Sun=_icon([{c:"circle",a:{cx:12,cy:12,r:4}},"M12 2v2","M12 20v2","M4.93 4.93l1.41 1.41","M17.66 17.66l1.41 1.41","M2 12h2","M20 12h2","M6.34 17.66l-1.41 1.41","M19.07 4.93l-1.41 1.41"]),Printer=_icon(["M6 9V2h12v7","M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2",{c:"rect",a:{x:6,y:14,width:12,height:8,rx:1}}]),VERSION="1.28.0",BUILD_DATE="26/05/2026",COPYRIGHT_YEAR="2026",COPYRIGHT_HOLDER="Kittipong Sookchai",LOGO_B64="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAcQAAABQCAYAAACH3wX+AAABCGlDQ1BJQ0MgUHJvZmlsZQAAeJxjYGA8wQAELAYMDLl5JUVB7k4KEZFRCuwPGBiBEAwSk4sLGHADoKpv1yBqL+viUYcLcKakFicD6Q9ArFIEtBxopAiQLZIOYWuA2EkQtg2IXV5SUAJkB4DYRSFBzkB2CpCtkY7ETkJiJxcUgdT3ANk2uTmlyQh3M/Ck5oUGA2kOIJZhKGYIYnBncAL5H6IkfxEDg8VXBgbmCQixpJkMDNtbGRgkbiHEVBYwMPC3MDBsO48QQ4RJQWJRIliIBYiZ0tIYGD4tZ2DgjWRgEL7AwMAVDQsIHG5TALvNnSEfCNMZchhSgSKeDHkMyQx6QJYRgwGDIYMZAKbWPz9HbOBQAACy/0lEQVR42uy9ebxdWVUn/l17n3OnN0+Z50pSqSQ1F0OBWgkoCFiKSIKIiK020LTaarf669Y2L6K2A4oKrY0TKKCQB1KIzENSxVhFUmNSlco8D28e73DO3mv9/tj7nHvuffelUkURBjn12XVv7rvDOfvsveb1/QLfO/7DHyJCrZ5/7/jG5/M/yvWKSJhc96jI5pMihaa/q2/mvCTfPSLV6/fL/vB7q/B76/hbuRlU5rl+umOvSOCf03f4XCgR0ZdFrhsR2S4ier8TFE93TtTVzn1m7p7R2JW5d1f6rT179uhv9Le+i4a62rXQNIIrjG/Xa219fnv3Bslj03Xnx0QGRaTQak2JSJB+9sq/Wf+d+vvpaezF5s9ei3kJ5l3f1f2+Ss/ZGw4iQiMiHcPVqY3XWjklcvwK6/ibN9x8PZM5vJrvrd+n+r/Vs6oAMv+k/8hGATIL9lStdtt5Ma/7Tjn/PQcP5vx1lCZEur/nNT7ttV+fSxF9+fLl9v9Ic3F59uSSGbH/55xIn4ioxDsUESIAk5Nnestj5ZXYtUtdk734nXnMO+8LF44MTEVTd2YUL13L65v8ysHe/2hynL6hDxOJiCwBUAqJTsQiywBsBCBXqSAVAJ4FXtEO7J/C1Ge60DUFQIhIvgMntB/ADUT0Rf/v7wegn85XALgRwMeI6PSuXbvU7t27uflNiVc3CPRHwK/mgMcBnE3m82lsQAFQqgGl/NTUFw50dc1sxEx3J3WOZO4vEZFMibwgBH6yCPzrf2Q96OftPBEdTeYm+4bTk5M9+a6utywGpgF0AagB+DqAOwA8D4BtWhPs79u9AA4+zXv4zRTOAqAbwE/5f38OwJP+7+sBvADAJADDsC8xbC9Oq9zOAaKZrDdIRMZK+d0Kxdcb1B4MkD/pr//TAI5mrjd53AxgO4AhAGUAd/l5PAzgbwHMLSQfkvtxZHS0c21f1+4AgfLzf6//XHJdz/RIznExgFf71z4B4CSAJQB+IrGJAXzcP38lgC/ArYfm30/W0wSFuUckjl4EYBhAAcAcET1xzRUCkUzJ1IYiOneEqL0JyD/u78VJf67frLWZzO2LAWwCMA7gA36OfhjAoW9Exvnv+FcAbQB+FuAKoO43qF2sILqvAx1jRPTMrA1vHcsw8BMPTJz9q2Njl3K12JwO8vnlizo7+yJmQCS98yICIgIRQSvlnivlz5hQFYPn9KzEMsr/6WKi/7FXJNhOZL4D4uv6FBAsA153keNf/tczj/R29PetGBkbP5gXCvu7Oq8nkL9egohAWCACKFIIlYJWCiCCAKhYg4F8NxbXzL8/p2fR3Z//wheC7du3m1bhIADyaG3mn06i8rqTU6OAAiyzn2MNIoBZYMSk90EpBeV/0yogYGA2rmB12Mk/XFr9m0Lxo0yqe1GQ35P8BhGxiKz/wuTF+5+ojveaUEMRQSBgZoi4b7ckMJTZ44T0ngMEkUYZ4OYFICXpR0TErRUQlFLJ1/jPM5gFLAIhAfzSVYrSNeZ2lfte+MfUMiPKmOHk3+/WqEj6ZzC7190ZutONNJAXAgkwlxPkZ0z5+3Tv21/Qv2LX0NAQdu7caWXPHk07d1oReSkfPfo3l97x7r6e9UvarMQIaxpWWwTWQmx9bjInB7YMSeZT2P1BKXdeLKkYlfoT90CSnCmgyEsAv+YoI339Nab3Iblg4aY3cX3PAgjCEKQULAncrheQESgWiLWIyjWEW29B/ke2/zN19b7u4sWLbTNLlpgNQOS/dOnEB9//SHz4SH9n0IF8rh1WMziuwlgDGAtid3IUaqhcAJ0ziFmBygBRFVYM9MqNMC+85T1t1235T7J3b0Ct9sXevQG2bbMAfrr8iU+8x379EZXr6IBENYi1ELZuXahkYprsdpF0zUmyhpGszfocETF0oEGkwGwh7D6nlYbArWFrbLrnmC1AGiDl94P4+ywgHWB2clrMpUuPdW/acNNEecZUK7NPdNy8RZX6lxwqbX3hfVjeAwAfATB34GMfi2+/++4aLqFAS2lORBQR8bMk0wIiMiLV/4m99//B5Y9/Cl3LlgImhlgDYQFJdg/X56S+rpI/2/TvyZolODkHldmL7P5Kfv9rpUDK2YuWDSDJHDrZmXyQvExxa1xlb1BmP7PfH+63LFvoIECYz4NZQ7oHMLl+xRcWbd/2ywAenwMWB89k4vYBajuReTyae+V7zz488PkTT8iiroGbJq2BVOastgxONrW/+aIUlNbQgYbySjHZdDWxfHuuj/7yRa/9BRH5QyIa3SWidj9LN/qbYkI7C9WIyMAp2D94+4mvLvrM+HHMjRH3F9q3hiyYvjDJxlohcgowvWFEUFojhIYmAhPBgjFnYntd+4D+taW3le0E9wx1YbqVF0JEFgA+NHLyBX958mt2WCJmYcWJQtQaRARrjRM6SAwSBa01Aq0RB4Q8E0Znp+xPb74z99JQWwUuhwinsppr//79YQ141f1TF3rfdeQrtVJvd+AWHIGFwdaCEyWWCmJqMILSLZGRP+nflFMCAm8s+M2hSUEnc+YlOQuDk9VOiZCn+qYTgPzvJr+RNRYps5nYC6R0H3shmZw3CNAgKCuYDhjEgpIlDAeGn6P7Sz+ycf0vENFvp18/MJD8WLs6eWTV7N//A0tPzhot6IxDzOQZgTECQ06IiqRK2/9+w+kmcygiqTuZ/DsVLgSwV3yUfCYxNxRlBBKcMMvogeR58n0QgBS84VYXYwokRIDkFCHU0EJAbIDICESoOj4dd7/xl/L517xiCQAUl/RtUYgiIPcIEYlEsz8dfunr/fEHPxhX2rv1uBBbVUUxMlQjhooZigVMAAIN5DQkhIBD0rUYwAxoIo5zL31loe1lL7xyyHVkRNxvTv1U9aMfU9E/DtXKi/sDoAqwhYi7qmRmkjXTtLf8uqS64PVr0605SYS9EKnMIhOIu0FgOMlPBIjfHEKNci+ZdwFA+UB3FPI3TX/+36xWFHQXizfKpz4O6Vm6xdzwqZ30/FsQbb3+D4u3PM/efPfde8qHRwdL7SVFzovkVjLiGQo1CwA8Pv7q0T/5Uxvetx+TXUVwELlZEKQKMTEYxWugZoVIiuu2htSN5Fax4eTPyX50a45AiiiZK5eVqn+eVEYdc6NRnIoZ5Qw8ASDWihBREAQIdSB5K3Zs0bKg9H92lwCUQYSKxJuCb8CaCO8ZOzN3YW6G2wodlitGtxER59s00CDH4NU8RDvLP1EOIgJrLfL5UB+dnuaHJi90rete8cYjcuRP3w/E37ZxZiI5Oze3oiOOy+eBP/3Hkw8OfPrCkTjsKAUDhhTP1nhOA2FbmwoB70k5S0drhYgAUgrKuXUABJoIxBr93V16Xdeir6MMwtAQsGPHPO/cb4I/+H8TRxed4wp1FtqD1GXKKAKxFmKMdx4USDsPkUCwBGhN0l/sopXUNt0HfIIol4TEMAhgN5GtVCorx238si+NnLK53u58XuWcsPW/wcxeIXr/jOreSdaLSQRsIrgp2SAqI+ipvpoVKagm7y1ZS0xZJVdXEEg2LNUVCpqs1PqmpPpraJBrABGUIighCAs6tEAxQCwIollZ17dMluRLf3+5XH5Bvlg83E00jo6OJL9jZw8+zh35wHaUukISi6JWyOUAyrvvkIwAoVSA+M2bKLzM+S9oFhKBUTcAVKpdaV5iKmuQsEj9/hAyCgLeC8x6Q8opSSKwFigCVEFBW4JixhRrKTz/NkDnHwGArqF7DtDOnXb/u94VAoinv7LfhCePS3dnHpV2rfJEiqDQFpXQxgrEztgQAKIVEGiw1lDQoCJAUhSNSq7W3j0e9q/+XQDAtm3cMmIzOCgnRbrN5aNropNHpG9JT1jrCJQ2JVDG+EnmiZOIBGV8niSy0TCPUhfaDdMrDQZXYkylkQ5S6SSLt8YknVdKP8esBTUrnaV+zcwCkFgJwBMjMnffxyW+75Mw7QPtM1tvRuFlP/j9nTt2fGYUeMnHP/EX+Re87I3LiejEs6EUyc9j5bH7izI5rDuWFnkun1ch55yh2WReUsZQa44Bw+/5hk3dvB6fIpua3aNJ6pQa/1cXDJIY01TXsCp5W90AASkoRZB4WnWtXEqdN93QA2B83969egtoQ/AMFIJ2brW8KsiFP3ly+BLng2JQRkQhM3xxkg8DZlxrZsA674ipPpkkglzVokxMHz1yQLY/d8Xv58s979ndRheeNcvnWU7Yj4gs45mZ5wddXa/96OjxVw2dfMhyf3uImoWOBFUtKgYhb1RqhYsImMUJN00QsWBhKCsQYYABBaOXIodNYX6IumncKz9ptVymgTvPVmfaqjay7XGkTFD3zuqeD6dLT5GAICAffhdWqChIV6molpfptO6lJ/fs2aN37NghRMSDbhWpAjA+PDkaDgeRpqplUbGyuvl3APYmcaKYXCjTe4cs9Q3npY9KQqlctwzBGddFCRg0X5r7sGbyr0S4UaI8pDGgIz4Uw8L1r0k9AXdWCgJh1EOtAJhdiNQograAsoTZEFIgrQNrJ3stHhlV9IflOP7vAMZx++3OO4lF5w8dVVMq5sjECFkwB4ZE7lyUWLQI1qH5LmeVdfZpgxuZEegAMoZCXXhRVkn6eebGL8z8gMxTyETiPH8JwCyItQVBI+QcYIw1He3BOMKPLQbeCyA14G6/cMGqXA5y+OSd9sQJsiKKy4QCLFgRquRC9oACe0NAsYAi6yz7IIZBAVYCWB2RWj1QBVBtzsMlMsJWx98Y7N79rsnBwfXB8NgmfuKYVAslxbEBW0ChbllZEpA4YyLrMSLjMVIq0OvzREn4gmWewZW9o+7l+ry7xFt9L9YjJ8k1GBISsiJgDSKlSMGAEIALXVBhjJ7KmPBnPomxr311Ex05hP4fee0fvPhlv/znM1OXB2ZnZysALnuF/IzlpQCgMJSpd/2/uHRpFDWyUDWAvexojLnL/K0pWQMzG958ShWYiZ6hIT1ATZsgSTWIZGwibmHYQry+QZq2gY+UWGHMzs7yks23BRhY9UEimhLZGxAFf6ue4bwBwLHHLpwqWBYdKzdRysLneRKlrXyYwru7SQ7NMtgyrLUQyzAkEK3w6NgFOjB5aWZVqX/m27FazC+28J379g0v6ui4/vOV0Ve986HPRtJR1GIsYjAqysXZA8uwmRxb/d6Js4qtmwcrDGaGJYGNYqwudgNA+0LXP+QfL7P56onZUQSkYeBC1E7wS+axfsMs6iFHFoEVARuDdtZYO7C0TQDs3LmTk3wEEQn27VNENL1v/OwJDgKAhQ1bWHb3jtNwxvzB3PgoIo3GwbxzlYYQngiavtN7o94jzean09eZUwWYnF89z0kNw31f8jvJa82vO4+OIYgCp3Q1C91UWtQOjY8bxb8eMLsQ8/BwYUKke/ree8vRyDBKhSKI2UUA2Dohyn6DizgFnhlN//TuWjKk5ajPlaTpB6pb+g1/S/KT6aPU81jNIz3H5LtYADZQzFAC5Fig2IBrEaivH72b1s9WYhQb9sru3YxciMrwyJ3xxDQEigoRQzMjtITAJgq4Ptnu3jIYFhQLNDPypKhaFdv94h9YBuBWPyPzCtW00uNw1TflucePClUj5AwhiCT1DuvXnIRL3V6VJD/FUr833DzYv4cbw3Mt1n797433CU2h7+Z7k+bAk1C5MSjValAVgyorUqU2WlIV5r/8Zzuz+3ffkHvo4fv6uhaPtf3Jn1z2e1Weqdz0FZYicdwxd+p8p1RqElpQELu1m5xniw+m19nqGnEFGdFy7jJzTs33QFD/m48GXUn9S8asbEitWJH2oENPtuVOm9Ry2cZ7RPQzUYgKAKaAuy6SyVWZjQUTWQZssrAAkiSERamj4haeVwDWukIC5yK40j0zx18bPVkA8ByvfL6tlKL32KLBbdtW/fvEhTf/1v57bKWnEFoIQuOKPqpanEXF9ZBM8yIhhitKYKc0LTNq1nBfWyd6kX8AwLGdGLpisvxYeeSG81JBXoVQSkODnMC17BZKYpWk+bYmhSWMqFKRFbl2DORKB1kk3LVrF2UrWXdv325FpHfczL388tQEAlbKCvt7+HQWOlIl1Cz0hRsHhBqeZ4cwwNYX1CTfwVmLnPx5udBIUp9iBVdQ3gzrDYT5gyGGEYugphjCVpZ39OD6Qs9JAFiaa7t/UaFwBABGq9XOIsyXVD58x+SxU5LPF7T2UWASQAug5gnMVnamtBhXXJMtBe2V/qYE6aBEUScCJyN0lIuvemFkQWLdtbBFQBa1Wky0ZjXUdSvXF0M8nDiqsmePBgA7M/uizpmZPjKRtVqrQACBWzvK+t9OzsXnoOHvCVlACUMZI/mlq5VZ1jeZqXLlJiMVlO9ObMXrqk8eI2WswDKCJK/M9etO9gdJY8gtdRJbrRO/n4SlLr9aKojWynKeYM8MyRRNURptFFjEAMfoqBIKNY2KIky0GyUrczo69uVo5jf+V0flno//HQYHO2n7diMipWfsIe7bp0VEw5j/W6zV1pg4spSktX1Y+ylHRkn5bEgaalVXMeipBfDTDAGTU1aCVJmTIuR0QIbzUvqB560KgHuTNqmdRPZpK8QhQESEjlen+56cHAZEkUTsDGFIarE7hWd9cc2VLCmArCA0QqwUHjh7IjwbR+8RkQ743/p2UYZDAInIj91vZj78thNfWjGjFQWsKIgEuRqgmMBQsKTApAAm5xxYl5wh6CSGV/eQvXVo2EpvWMSasP1JIqptxo6Wd/+Qm5P8k7OjfWNxBTkdOlnGiYdDzsNhpM8hCgIF9oqFvbI2cQ1r813ogjo9VqutHxwclKS/bsvQUBK8WHGZa72RuNpYEZV6UFkPS0S5c2ACRPnrFgg7JcVN3rLI/NdaWd5o/re38jjj6fjET8YKzHiOmG+hN4ar5iuS9Pwy1W+ucjCWNcUuLGor/ToRzb1r/34PugCaC9u6Q8iJ9vHR62himpXSlL1GSSqv0zBn47KWNKySNR6TquSs580Lenc0zw+e712qeaG+5rxQXURZ64oZkvS0MEGsgmbnoxkrtu05t0F3dP8rEZV5//6QiCQpMKqdOdrGIxcKlCNhpRApQUwGlgCbVPqmiigT5mV2a5QjmFqV22/YouySRY8S0VHZtauloSjuXhBmxm7iM2dAuVCMIsTSqLgWWlO4YnSiyRMX5XKc4vZ4MsQK2Ee9rujFJF6hH8lrKq2+JgRCqISE0aKgRvXqaVIM4RryhULOjp+06i/eeWv1nk98SkRedvHM6GaZnV0iIvmnbehv327KKC+RqZHXjz56EEFXe2A0wWqpF0a2WDfNIfzmCEay9nmB0by2m19vDMNSS12ykPddT4DUIwAaCmJZ9KpVFCxZ/OU5oNgRhr2Jl/y0FeJOIiYiGZ6Zes2xyxcRBoHKRwILQUw+bpta+N6CZ8ls+FaDQYbRpvLqkUtn7MPl0ZUAfsBbO+pZRRN4huGEQQxiJ5F9OJr9ud+/+MAth6dG4pKEKohcWMyI2wSKm8KALQwAt0CsF7pOSJFA+vPt6GwrflBE6HVHEbZauL7ydkXVxN8/O1eGUlo1CM90rjPORaayk32uiQAwEd/SvxIdwOn+QuEJADoRNu23tAciQkdqtZdOhwTK5Y0lRS7sml3UsqCiy3qIdeHeZB3P8ySzS0N8tErqnl/awlF/TMu3Ock6OAXJROm/63uLGjzK5jBq898MABaGrllwHGN1rgOrkC8CwMaZGSEii0MS9hc6QgUTV+77MudqEaxXbpwp3hCueyrzreu6MdE8sh5d8lnVQtAuHL7mhufzPFSp53ibf0txElZk7407g8gooBbkpXDbbal7eyBT7SkiCscvvMqeOQnVlqeACVHg3qrYFXW1sviVC0vDALDEMCYSs3Gj5NsX/5kvnGltILt7Ieb0mVWlS8MIigVhRTCKfWLZX3tGWLe6Xje3ckVPZsFw3xXDorKgkZO9j5TJpRVjha6KBsCIlIGCQTESdFQUUNFQBI2zh3nk9/7wefEjj/3tolUd28scvxBAPlvzcLVHCaVF0flzox1jE1C5UKxyqRZ5inDv/IruZ17U08prfCrP8qmiJ4mRkYQcTVQzhefeCrV4+d9Nnp/+aqm39wx5vaaeoYLoPHD6RDRbrYIsUIgFhgQRicuZWIZ3Q5ygsuzyhmnuiOuFDiKwYFgWKAOUiwE+euIhGQHedNAjqNC3sP0iKWwZrPzmiksin/yzhz/9kgMnDtv2fHsokRN65UAwGwoMGKHNKMUmQeTCLBaGLawIjA/NKVJgY7CifzG2Bp04O3W2p2+t2Zb8frbyEwBGgK6T06PIW5LY5zayFmeD9ZntRfNViS4KYu3AooGgVqneA+Bxjy6SzvPLN768RkRyYm7kzuHpCcrpULGq9+Yl12O5nr/MWnmpIkzDTOSGFVgLN1Iv1o0kj5c8uhScwFpO89LugiiT+1M+R03eG3XLzmbsrSRS1corSAtv4IwThjTkWROBkLeAGIvruhYzXBM2sG2b+4ItEAlzA2Zmck3l0GEVCshY6yo6vRNh/fc25JeaokGCqwxBL2CxN1jfUh+Szab4wgiaFypMJgvpoCRUbRODA7CiwFCosZX8ksUB1q5BFdgPALfffrtbP5/7nCIinnniyPL89BRIKeSNgiGGZovQ+B4yZDzXjELWLDBEsGLEikGwZtUMngqs48gREpHuycceC8OxSRTCnKuQBYGE5+XqqFXeK4k8XEHp1aMU1HKo5grsdD80DsouzkxRFbOTlZYttAHysYZRjFjHUGKhGKggQBhrqLJCtZBTHWeO2sk/++Plemzif5Vq3Z8BMPO0ChIPHEhysj8ejI0X82MTJlQKJDQv1z0/71H3eBuiFdnw6dUOXJ2BdyVD5EpKMXl/NaohvOV6QlvnmuWXOqdFJGzIBz4d5eB38osuo7a2MjfHeSM0HQA5A2hbr9ya7xpzqiydRVyPOxswaspZoKWgpO6dOEsHRs/esmXLljYCeFLkuSJS/FZ4hgcOHNDR5envKxeLH3jfyMEf/tLshXx3rqQhBkJOubHPn8J7M84C5FTopOGyRElZ5/EodtWLsSahUNMNaKsEwMTKrpUTYydP7ms2BpbBLdyjZvrHRtsIFSXGzSe3DqllvRPKlpkTDCCrSz20sr3rMog+NQdw9reGRZaKyNLTM6N3XKhMgQgUWElLx1Pn03s4zSGO7L2vVzAmr1knGJqERXLunBRaJEUMPq9FPsekkuID770JJ8qMIeIasMXauvBBvRIzbQtJckviWyqS4IrNhPt9MUzOEGoBIaSANud7lXbIIxgZGhIRocHBQdvRQZ8rHzoyWTt3BkqTwOdytVAaCkNat+EMgLr8oDR3lJwTof68jgxIGYOgXl1bHxnhwo1DeWABtWAOM2OmZ3/K97IIFEgUAgsY5dp57JrlMIXCwQteIRKRlb17A/qbv4lFzGva7MyNlcvDlhAoA4uQLUQUjLZQYvxcNEZUXHV6AIEgMjXb1rs4iIy5pwoclB17NFqglIgIYeNGAfCC6sz4T4yPnpKC5LUhgShnlUhzLjpNMUhDsU1SPU3i2qCcRdM0/J5za58bRjZi0uA1MUBM6YB/VKkp4Cuu/XPyXnRNO69c+XNhbx8bqsEyIzYAdYeEL3zOzP3Lv86hHzcSkWBo6Opl+8xMshieLD/6cBvxOCkTUqQ0AmLoZL21yu+3Lj5cMBWRFrtQ3RCVRpOtIa3QmN5YoCZjgXSBkIYWQCgGK+X2YVyx+Z7+4HJFPg3gk2i/0EVEceJNq2fg1WIcGBkuz3RYy6KNUFkzlHFmOTflgRrCZ958bwztefHqLatABzRSncPe008sB3Cd29tR9dQ3Brn0jI6hQ4fCO+64I44XdfzQZ2cu3vm393+2ptvbqSIW2ohrnQBDsyDwFYSWnHBeMDkv2Yopd+mRWOkqlnRvhc/nSH2FiGTjxo215vP53NAJ1qRwfmrk5tNToxBNinzlHy+Qh0PqPfpKOb94DATr891yXb5bCJAtDlIs9UhteXaHYfzR4bFL4WRUEWsMQez8RZlJWmet61ZCt3W+RppQJsSH5iQN0zVapWjInzV6RWmM3rWXpHF7mdczRZn6FUHjdxNnizCcUJ0hw2u6BqgU0TsATO4SUTt27GAA8LnXATk7clvt8giQD1RasZjN5aGxIK+u5DL1LJlmGW5onEFTWHd+7U1D7rBJ1LDUvd8r35O6iyiZvId11h60ta59xIDoulUcLFr0ZMfI6VLSkoVt22RiYvZWQP/a3PHjS2wUAwgpJoayDJYAhpBWUjYPKwImhUARAiMUd3ej9PzbBwrAWezAQm0F2iPXDPReGu+U8nQM69S4uzyfu/fKR566VinTCzN/uDpBAYutRxX8kFb7sB4CaLpfiRmWWh/NGWBABJoVlNUABb7mwiKiGIG1CKwCB6HqyJX06Cc+vTw6feovRGQFdiyMtzvPydm2zU5Xq5v58uyLowOPQsycOJAYB0yRoL40JkXnx+zlChGQVuVjuOrSsYbARZqG4Kas0Pz8Ofn3MWAdGApZK/n+xdR23aYTRPQANi0fyxZnPa0+xMF9+wgAjl6+/OLzY2OigkAMGJpVmlsWYahMk2q9cia53876akhfEDlNDkFEjKIE9sGJ8/r+seHfvbN/8csFePRb4B1qIopE5Pr3jJ54y188+FnLXR25OLYIYxdGYtXQjdN0VxcWPMoL/aRogyODAd2GFb0DOhKmBXAaFRFZEVn6t2ce+8HJiSnR+ZziTCn/vM2Y3AOBQ+rIhuesVWvDDhoA3p9t5wAgu0RUsVr994sc/eQYxUviWmwLyuiaUhC2DY3LAifEkvuYbU7OPs4LYWSLO3wvXALnx2AvwLhutWfWkihacKsxZ+5IptSa0pAI1Qtmkr488o3T0lh5SBaAIkQFhahm+TmLVgercvkvEtHZOsxV+viijtGprpmpOcOLeoM6JBU1lvp7KClp6q1sJRSk6b5Sc4yVkggoX7nYIdtjl234z9yT9H5K65CTIUCLgNhAs0KlGpvFz7stACgcWLTmkogE8FGGCREyYyO31O4/aEv5gjbGQHHiCbsqYWnaI0Tkc3xuXykA+bJItOl60WuWjwGw2LGDWnqHAItIO5+79OPV+x6SIud1TWrOK+Ym/TK/JLR1sVXzY9ZwUA4qTBr68lr8BmWUBDX1nVJ9XLEvMKtosv12VhAwQUmAqmbothz0iWMm+tzn7sj9/C8sJdp5zjORPFW6SfYNDuptg4NT8cXjKn/otIjRiIIKgthFF1jPnwdaABU23ffN9/eZyeDWSrSF99hazjIsWcACmgGTE4RCFC9ZjPbr1130axbIwISqp3FyNLhtmxWRJSNR5X+cGRulQGttwCDjKrlstmBA4HOJmTwiN3osqdC2AFmn9S0zChSqx6aH5cGpS3eyyPrmXNo1UIaBVz6rPzc3/vl3PnZv/yVlKBaQrhGUASwRYqJ5VWb1gcZcXrb6iuuK1CqBjWOsQkGW5tqMWjju7zw34AeHlSnNVmpWCZFr8LdprL+xujAT0kxxMgXWWO7OF1QPB4cAPAwR2uk3DhHJ4xii7mLxxLHyxMyRmXEpsEahxjDGzPPoGqy8Js/wijmYKyx2SRpvBfMqKqWpQo/Z9bSy5bRhn314mEWabPZ6wzu7uUwb1RM0oVTpSh1uzihBMQj0ijiYKwL3J8XovsiDZXKyB4h+eearD1JBBcpkri2NkCTnke1xzKCVtBIZWcU1r2oU2R7FuoeIzPsa8464otcuV6gEB+rYsSADig2isERq0zoA6u+pSZ93A5fl1LFy4fyo0koJLDd5DbKgwSheBigYmCrQfssthLbuCR/ObyVXk6rT5ytT+bHag49zQEVdpRgC582C2DeKN/sZLUJ5yb1q3RCaJNBdUAtowLwFN7WxWNdiRVZSe6Spk+jKnpG0jrbBG3HJhLAOUVVCPcoo+9GPMi6c/8NZqd2cFjc9RRvd9t27DYB1PDv6k+bJ00xBUVcRAcIwC5hqrfPgV/AQm166Wie9VSQfLR7R4vsozde6lAsTI2Yiu+l6wcqVh6anp9edPXs2nCdkr/acvOfSdnJ6omO8XEEARSKMIFF8Sf+bXzRJHgQe69IpRjfA9QQ+2SQEwdAxA0ZoGsJfHT3bPQK8d3JysnfoGvUk+mS0EZGOr5Sn//htT3xx+dHKtMkjp1RVoGPfsgBfcOFzCa6SgzNFRa78WoyFGJs0w3kYrqRJmyCKEMU1+4KVG2gR1EcFQCuC033+3I4g7nx8epQoCEFGWoYp08ILNFadJgUuMRsZoDyWhIVhIprd5UA10/U05N3FQ6MXeVIMhdBQlqENN5RQNzfYY4EYv7U2Hc1l1ekaAepKO6Ps0haKZGQVoC/WyhodWRQWQabXMwUS8O1BPndpfW5bknMT9/6kGleIwMbYxaU26rbq3oDUmd9hToSwot272XS13YnYvGB0/8OcL+TVlQsCsi0V9agutSjHV95jVZT06NX79dJwrm1sYKY0suVzl+KbKdLCBZ9LBNU9Yqk3pTc0Rkv9uwJRYN82wRWDWn8v8aJFtRngmIswDLkrcBRP/bNPngBmp32+1GNfei1wRU6BBPosrrF0duvZ3r7zAP7BT5G9UlSt8tB+1uUZWB0gFg/oneZa64Ubab62WdByJj7nw8dJuYwiQBM56DohaNQftbgIl0Lj96eVkpQJjgpSz5Vc7K9lIUk9t966ZQkIECvABs7Yiawg1ErNHHiQcerUi9qgf5t27rRXIdWdIZzPf/Hi5z51qZAPdEyBiBgIM2ICWCxc45ZAk4fvS5CvMlFUnc3NN+Ww095Eyb5H0l71tG8dLq+azFiyfhtCzeljRrbZpuZ9cZOtARArWAh0bKzu6iTb3XsQwHBXV9eRlStXVrPTcdUh08H608qjF08zcjlF1p1dyI49wSY4iZmKtmQxyHywKlcMQQwFIFYELYJSDFRDRkdQ0l848pg5deu252/p6nr7TqI3JOGpb5Yy3C8S7gNkTuRlk8A7//rRfau+Mn7adhZKAUUGEIKFhVEEeLQNyVhq83V2XTyz1MN/5EN3gMBAuL1U0qpcfTDow2eSENB8hTjI22m3PDA1uvNEZQIqCEhZAVOdLUAakAI9TFUmnJuAVNXimHpjJes6BhaLSCeAmcFGuicWkUVvffL+WydNJF1hQRkY15htAGjHxICWoQuqh2oXtPbq/Vb1PjxuZEdpgNBKkbybZjVjPZLyANYu9JqA/3IWzdrPjMp+R6J02HsGRB7zlWCUgoZCzhhemmtTS7t6v2whwNBQAMfm4J0D+jkcPMzq4jBzIVDEclU9xAkYO1JBKQ1YrwkYtPJzzdmK0ETlU4sYWzK3LRzPLPB5gjBLmfRVQygs817FCtUQQKgQTEemtGmDkrbOxzqAw94L4STUL4ODa8bue6DSG0q3ZfHkJO6L1byKhPleEQGwpoZyWz/lOvq+GgE354GHxSHULCjk9eNPINRWFAVoi6sIrIYNNJTymKzIYOO2yHLUAbwd0LnKgo5JEzqZNGI1J04RExpC4inbSwIhZq0RCKB14DxGcntU5oe5OWMszrtW1g77liLkDUFIw2hCzoge/dBHuP/5t941c2Zs66lTp46JSG3BitM9exR27rRSq31/5Vd/qd8qYwNdVAUzB81AHGhX3ZqFQGuAKKUGRhnx0YTmxoCGtAdlUb7ruMeSAeBvXiNMjQHYdH27XrGGz7AXn0YJClZgSaMWaORiA9NRYL1y+UNE9KW9d901T59cfQ5x3z4FgC9VZzeNVOdIlGK4dGHdC0zQHDKwCy52nphj1OTSplUNsB6IMTAEoxk5E2BCYnz6xMO4+foXjl+8KG1w3GbftONjgN1NxGMiP/vOMw+s+vTwkaivvS/HceTNU4ZVAAshEIEWglVBPZrUFPeXFkEBhxTiGl4d6wLz4p6eoFRse4SIPrtL9ga7qZHaJoVVksHFHx8+u2p4bkaUCigJP1sPwtwA1kzi+w6lTmImAqUUqiZWi8I2DKhg88V4asOyXPeBPbInETZaROwU8FvTyi4ers1FNkRQlYiDWuyUlVJQgXKKhxRIU0bg1BFyRDIZMqLUqoNSFChFYRBSIQhbh1Jl/nymuYmMALciiK2BMTGTIpGAQEGQ0oxxgtKfCQtmQ4oOeYXTJD1pBRUGIGjEBISiEM9Mc9fAClrXNrBGRGgfwLsz9yeEfsg+ceQnUJ4W29YGMrxgckiaclYpowUJJLKYqFZZmB24OIiDMNQKwi2BDByqi2RDOKnAUTRPwCTg1cIs2SbnZpWZ5LuUB/ZWiqBtIHNFgc3H4JmyWrJxg9JtpcveeEpgwzSADlRsW99MddGcrdp2Kuik17gxaLoAWIJnOrHVGNi8Eh1bN7eFwAeTHPoVtq+JT55V0+1FpWOxudgAMRBpBQn9tRDBdV5TGgXO4ttmsTpJuCnnl5kvUsjwRGXCrY3X1ZDrChSINPX29QfEgqnRUeZKhbXSulAqEnLa1V8wEKu6gSRNefdUcFuCKIEi4xwSUYhEQ+sc4iNPKkyMB2H3gO3saL+OiA4tOGseRMEePb0qvDzZdsZGJqyGlJ+eMZZrqARAoFxrmNY6a0wRFuh6cHMkDRD8Lk3v119jrpYytSaNlRDe42wVUMjQm5Gqk1IRRIStK2+KtFCbFXDAEhWZCjNztuf2Nbl8d/cnRURh3z5g+3Y8bYWYeC2DIvq+yUu7z8YzFAbKKpAiEcQQMJuUo8pZmqoei/fWQVJWTU1FDwxBzjjhNEcCbZxvEwY5/eEnDmDnkq3Xb1zStZSIjj2b/F/ZY3Jysqdr5HRhUOTWPzj8wCveefRLttTeGUpcBqC9betbJfxNZgDEJuMJZwWPOGSYRAlmOMA0C2raOhihmsFyVZKt/StCL2yxu7na1dFIWIhcd1LX1kyWy9zRUVIRG+RsACbxhkd9o5M4hgJFgkAU5kLXUxRaiNIK63r6Z9qA7W1h18OZgp0kXNw2aaJbiuOz0c8t35IzhZwLCxlGJJwuxjqzhffIsrmtjBAOCKhBoC1QgMKUMgjKMS6jiqOVqcbigwwaDbLAy5mNJELuflhBzAYdhRxuW7JO9SCA0TplVMkSWLgQaJ21QKSe6xBr099I6LMSPkbAwpZm9c16URw6wlq1re7BJ7v302OPPv57BcxRYNudcedpZ9KG4BaUVJJ6xoQqzSDoW4XO//JmpUo5MATFjm5Vm5tGrhBoafAM3d5RRFAUpHNtbb1wSgWB59/zW1Dr9MYolanWzXjPgM+DJ9RPCTedIgRhgE5SkCCPyxeH2Wy+fj9s7kNJufpsbfxmED2KsvwS10Z/vXbwIcqHBaJ6A2nGwKEmjsHMVBIQEMFGRdFbNyJc0dtHRNUEDm5BbTg5NkC/9F8vd73upwrdPf1dqDkccIZAdD1SRY0WAppZE5I0A6FZEtfpuiRDP9ZM+SvZAqbMRVNeoxIZjH3t/v+toPSi224fxKVhdenTn8Pc5z9r2udmddgRUr7MKOcDKBA6Y0E54IZCnDT0nhQncoBIACaP8VtUKI+cRzw8rvI3rDhVIKpcsSdx2zaRXbtUhIgmXvf644VX/vjqkBS6OkqBGAMmuDXWtHbZG9dE1BJggTMRn8QQpxbvtxkUIVKUciU+VUKREsYkeIB/AZhtir0rHg2MAATFHGrGIFakJ2YqH1h005YDGBoiHDo0T49ctYfoLcHC+fHx64fHxxGGOSUm9t6HZEqLG5iyMsyr0iA0qblqiOuuMRgwNkZAkOFKmf796MPrfu2Ou+QvjnwiT0TPqpeYEP0S0YSI/Mq/jJ16+18/dp90tHWSibPhNKTl+9kUO2WUvmTKryRjejZHriy5TaesoFyrYlPnUlqOQtFb2Vc63doTF88Kkc702el67gHSRDybxHGkXuZNjK4wTz1hYaaowwerbFJEixQXkmgOwF2RyPNCoFgFUHDeuQVQMk+3PBnAHJDLAzoAKmPA1i7gdf8+cur5v/Lop6TQViJkGtMT0ZL0MzXvOeujEgUjCMoRtuVXxG/d8OLHOoH/GQCRAShokbM3CzxfaFMEaKi/mSSiQ65U0guXIb9+YhSrJ8+hTQf1DZ4hPQbNp1RtyBlBYGqMuRfcEK3/xZ8/DlstI5/vAcL9BccY/y4Ae1EPGSas4SsB/GhG57/XTbUTdf71OTi28a3+30UAN2E+4UbCWn8EwIx/7AfQ4T//BuV+X1YAowDedXZsbKyvr295G9G5I0eOHH4/QLtL9NbxT33sbqpVnhPqwIqIpnkViNIigkKpAaUCjaoK0H/TFoEuuArzJhq0jFyyAGAK+sHg5lt+qwR8DcDAMymSWLi8af57nsbfknu1pgTMlW6/48P+bY8A5rXLf/Sul+P8m9pHfvP/oPKFe1HKhVBRDNYa5aDxbCStzs3yENZD3yBABwGIGbZSRQjkRaT6FHLdyt69QW7Dhs8t3rDhJIAf8JG4Lf7eNxQk++dTAB4CcDOAnhZrSeCAi5JskgFwi1972fdyUAc4igBsXuD7FirAnQFwAcD1/vXH/HckPTZfAXAKwGsDt28+CeBrRHRURBTt3PnMFOI+txEMgO3D1Up3uVYzYRgGCQ1HamiJp0ZRjfkkScLHnOQVG0uIpYG1u25hBAI1F9XkM6efWP6zt9319pvC4s5n2zPMEP2+eF95/O2/8fk9plLK64AdnBwT6hZ1qxCoqjfAU0NuJks90hiaihWcp2ms6CBUvVYN9wBfzwimhmOHbwM5YipvuTQ3TQRhiRmO09ZV99YViGQ8CADKtUVoCQBFsMLosQE2di8pVGxcIKJqU0GRVCqT66pVGQ8rE5eo1HsaAEZk6voYQccyatv3TOb5zJkzxbg9zl3Xe93UyYmTD/d1rxk/MnXh9sjEOjQOusRKYnDUPcNsk2+aP7GO1SIKFabyVpYPDKhe4ENPjl44s2lg+eFne40cm7m4aH3H0mHfimOzvjvRTqk+/Ngbu85eAoI8G4EimV90Tphfii51DjcpVvMU3LAFCIJf/uSv/a8vPuc1r8kNfN/3zZw5eLB31dat41c4vfcuvG0bjk9+g9PwqSv9cePGjbVdDmaRLvz+H+V1teaMRG7ipMyGr5tTCT4Eb6xFua0g4ZYtBODTV1O5Xyz2nATw9/jOOe4BcE9l4uLawqrr/3vP37z9Z8b/66+3T3/kk0B/nsJYgEA1iAPxxYkNMsZXvIrv49aBRmAEdnwC8Og+TwXh5ns4L/nxZXz3HR9pMkIXjDI+LUN/HNh6fGI4NCImtAk2I6exeOEEIofSJKqjA02gjrL5pWYsRWosGBABM6BIy5HaVPu9Zw5vffXa7dVnuZpUjhw5MrBhw4Y7HosqH/rvn/mgmc4p3R0rMmQgnj3cFWLIvPxPmojPfi+lDLeNVnG2/85XqgkL9xZLegD5o0T0R9iFeTfK46jKIAZLJ2YnnntichQBNCkrEK/sHERbEiulBqJqhjhEDOuUo4GVNW19WK6L5wHY7GZJPMRCoetCoYCYiCb3igQjgAjmpvMohT5PRFdbNT3kFToRVQBU9ouEa4kmR0R+5OTsTMDMzMb6Qpw04JySdKSvZ2iSXK8aoRYwt3d3Undvz9dhcbqrsz8QEX0AULc/Rf/VUJPBsdBxCNAdw8Pl5hyW7N8f4vbbjYj8tDx44KfHDx22HYViEAvXm60lYyAl1Y7UoiBIWOL2EhVu2TAB4MDL3/GOGt7xjpovIhuXXbvUghieC1We+55hbNsmTbUAlELOta4VmP+Z1r/D2TBcYiwMAq/umS3fODkzzWjv0GSzaJi+wCQt/2oChvZfbUmEV6/S8ZLFk2Hdg+CriPTQ1SjPa3wQAJkC1gTAXBtwOVuMSkQnAfzinMhnF/3573zo3P0PUvfYiDYl7do1VONmo6yZJZLJ03uTgx1QiFRqwNPobMjIAXWVc3g1XtzVONaZ9+0jF9h4Godbr/OfN363w0zJFA0+VXToisdfDQ0JAFyozr7q0QtnEaiQxNo6XmldetXrJxKv0MM+ZU8vzVKkxMYZ+znhBfNdGXmE6lJ51n5l7MySisg780S/+I1Wm/pcnf7KmTPh6sUrF5+oRR/73/s+ok/UZrgrXyLFglAE03nPVWrq6DNptVS6EpvYopNlYj36Dur59xRH0lewlcXIWhSwqqPvCQDYsWUPDWG+E7ybdvOgDJbOzk6uvVSdhcoXUkoLC0rhuBrK6NKEvD8vZogoRHGNNnT009p84T8RUbxHRO9sKlZIvMYkp+hfvujHNxKaxpDv33uoMnf5dFx1wU/rMFddNUdmDTe021GaWUwa92Nh2ay71a1Bd5kC+udsVPpZFGjWh3Mad/cdd8T+ulbFDz8iujLDXOzSEkctC8gEjRWiksmtSBRxadVqKvYMfJaIJuRd7wrxxjcan891G3j37m9b81tEKFXAE5deQ0eOUoHFctZb9tslySyRahFtYYYQIapUTfeWTUHY3fGPRHRS9u59yv1O8xh9v+3m6ESr8xQRBSIhoo+KRB9Y9p9+6nXju//YBJ1tQcyCMIFKzHBnO2ADacT/ZBfN0iDYag2eXTt8mpGyZ3vvfNsdT4XvelUh9qGhIYgInR65GF+cm3FNobZOHOm5WupDHK4fhDOUKLbhPeShxLJN482I/MqXqebzBTw4dqb4yOzYdd6q+oZbL7YTmdsWLVo1mcM//N5XP033XT7L3bk2FUaMMllUlUU+Mgh8f1pD6Cel9JFGEOVm8PK0cdw2gAsH1nmNVbF6sQnl5vb+nxsW2Ti0cydfoZE2PjxynmqBA91VHgs1BTDK9gImfXk+nGIhgDEwbDjXVqTIRI8BeHKX7FI7rmB5N3kA9I1QcZHb9LKTiAMiGZ4ce/7J2gRUoFS2kCaLysGZIQmgAQsCIQQMxFFNLaop3NjRd/2I1F7vz1F/04U/gOrUyPWj06M3AHj/yBe/xiipwLBLmCVA4wkGaR1HU1KGkIRolrSGGAtz/SoKb9rS6+OPksnnyneEkNnnIrQTB56crZ05g7ySNJ+aFO9wFuCa53NhinVzV6tUMHDTjYSO3ikRIXR00HeDIF7gXgoqE6vdugoPqxd/P812tUFDIYRyQA7Nfdseq7aRMYNSaI1oZs6U+no7gNS61vjecVWHejo39MCp4/GkqdUbp6WOwJAkzbIUOkmzZZ0CiudRoGT54upo9JKCMitNKAV5dWj4EvYdP3S7iHScnLi4Zm8Cu/MMjgMXLhQvT8zeks/n737nI/c954NnDyLf3qGkFiN2cV/UiJGLBdoIDLvG7Sx/WR2X1AdzXAg0Q1orKW5rAwmoAGIEFiI5ramtULjcrdQ74yhqb2Xh7tu3TwPALPDSMpCPxRoQEwsQu36VtPFVtUCQT5qtGUBsDHfoEOs7Fx8morl9+6CuVuBeYUM/7cOIqMPTI13lWhUB6brjlOUCbMEonnhZ1jECSJ4CLA5LF9qBW2sVu4/qcCTf9CNWhZA7+gxOnP6VrvMXNcNaS9rHOzK4l1I/d+vbjgkGsXKwW4og0KTmBvqmsGjRX/gwJ3+nCJCLFy+2VWRyHXbvtiLSxmfOvHjmzDlwkFcJyH0jskkjv948nktrxBRDVSuWzllgnIgkAz793Xh0Wqa7fUThz2YQH+hesihgG3EinpNccxaXVpoz1MrXZpiYc21FXTV8AnVCZfmeqnuWFKKIEPbsYRFZcnFu5rqpalnyokhZAdkEecNZxMRUp+JJGi0Ty4XhiTPrHqLjW0PdS7SNJKpMAksWmonKTPzgyOWBMeDVoSrNPNMLPnjwYO6O5csrfd1tP/LB8TN/8n8f+Cy3F0sKUQTj+BIQRIJ8rFBRrpJIZRui0/Nnj5SQQd/w1+os3iw6fB0lnti1J0ckKMYWG5cvVwXS/215Pv9gq/j2kY4OEhF6sDq79XKtqnMEsTCwJLBC0Hbh5l34UCkEsEKIo4j6bYB1HO4REfqv27Zc043ivTcBcNuZIFo/N1uxgWhF0jRX3pDKKkP2BkmCRmMgUoSmZT39cwXSIytKpbPXwqNK8hAdHR0HB4DztYnR108/flgKFGjDrp+WRBJSKgf5LBYChiECsYKiCLEihDYHzSK6mFfcNXCCiD7jIyDf9gox8ZS7unK9oaUXeNN3e9vo+ZXB1AxHQUHB5w85A32d/kfNgyEKYBuL9HfqmZUryxr4gACEbdu+a8N4RDQVtHW/Azt2KCKqxKNz53J5BUWxGPJzpSjNIHCG/isL55e0OZCwigPFpU1brisD3fV0o9D31N1TH1fjZZEAEgPLZ+bmVttyVbgYqiwLddKPJh4GRJJkWtKuQEmleqY1INvUKpncAterM0UAWAsLhVKQo4cunZJ7zx1/26tWXPePK+p9c1ctAI+I5DcS1URk+z0jZ3/tlz72nijX2R0WKhEsAUZlKriojq4jShrY2LMtSJRpbGsEsWYk5RWcAGKT6w3U5HgBc0rhlq6l7VWxXQCmW53zm+64I34TgHsunfqxk5PDCHSgNQiKGdqj7ksGyqgB7SIt5vGl/5HBqrY+3Lx608RVtHh8MwSoyIh0XAZecX5kOCQhTkOHafLVh9PS9ZEh+Uz8CF841K5CbOhbzL55ma5ZeHFoSIlzfW6MTp4rVManuDufUya2DgCbCMYTpSU9a8JIq4IBhYJV4AAgYxAVi+i97Wad5pO+g3IxpVLfWdm//4Peb749vngJGrDKilKp51/P/2aFSmPcECBNkBpLW/di9KxfOQlgBnv2qGvl9X8LjQsN19a2dPKef7tzbHxc+hCoYsyokSclzvY2+j5EFkl78BKZyTHb3s3rleXqx0vAPb4YzOB7x7PjIe5z4Lny1YvnX35mZkLyKrCWEzcoIYNspOeBb4p0gMsJF6B4D7FOGCwZLMqkQIeZGxgHwAJjLTSDztRmeN/U6XYA2/256atYbMHIyEiHiHR5ZfgD+2bH/+9vffFjPXG+LShEiiIYxGTr+csUT1NSBP4rElQ2AVA3Y0KmAOdJCNVaROWKLC11Y12+9wEAFbSowkqsOhFZfbo2vehCNCMKIEq4FLkeSkHTeabzl+F6Q2yxpXspFgOFb4UAHdy3T6Efcycnx54/UptDoAPO5mPrBLUuFJyG2C034m2SAotRXTHs93etuH5K7A8Rkex16P7f/GPHjiR8/DOVx58MrBViUUS+HiEhi0UWgxEEnW6ZAEWjYDUgsUWlpx/hlhv0d4Jn2FJGzHxMRKRUefJoZfbIcWgdAIZTjsYUaD4byp+/1gEQbGSkY/0NwNqlExgcrGJggL4T8qjfyNbA0aOBzzO9uXtqZpFMz7ElIsk4HcJNsH2ZyFw9Zw1UI0uFTZtJL1v+DlyavQGAPjkh3WMiK7My5XvHM1CIIqL2DQ6yiNw8K+a1J0YvS54CxbbOr0eJEkkUiVdyCawYMoqwnntrIg/ONI6rhPPNus+xsWBjIREDQYh7TxwOD0xP/IKI6BEMPeVGGR0dLbaH7Ysun728qmLkvz6J+IN/cO89N1wYGbclzqmaMCwRDCFVXMl5UUOoNHMdGdaOBebNTW5CQIsEzJYBjybClRqtDjtwXS7/FiKKhoaGWm385P5cf5kri6biiAOrCExgEDSr9C1Uh19J0d2RZYlnRl6Iri/0MYCJa51bEBG12/U7LTsfTW87PTGKvA60A+bN8mRmDCiugwrUDafE4hKsznVEHcB7Z1E7CwD7tu3jaybEAMDO3lg4fTpPRFIjDUOMSAkskAYJ60pR6iDm4thRmBhRFEt+/QbkFi9y92TXru8ogSUitH37bgOA4uNn764cPgadyylnTNpGPtQWwO91dhM3RxURZTduBKH9sUtvfnMR27bxd7kQF9q40WGNRuMd8Ze/LO0xSVUIFeUKERMjnbP1C02LUQCIZakAiFaunAQQRXFEOAo1141yBIxfi5TC1a6Z1Nj34dyne4+v5jPP5HufyqKW3bt3y+Dg4OVHz528brxSVh3Fbol8pRgyoKr1NotMM1DSZpCK7Drocfa+iAcWyKJ5ZGF/HMO8QVEF+tDRo/bQzZdec3tnz0d30s5/2SsSbL9CSKC/v1+qk1VbWtLbO6zxZ//rsx/K7T921HZ39WkT1zCdFygQipGAVcb6yuKTehDbLDdZgrPX0AiUbQBENuzXqHuMBpSx2NI2YOFBU3bs2DFvoQ55RfIEqusfHTkneRUgiBlV7eYvl3gcGVjv5u6gpPczMsas7l8S2Fr0R0T0lT3zmsyv2ZF7YuxCfloitFO+gWEcTaTBabg9uSxywA+aHYPCho6+OADePECF8lP1Fz3LIVOICNlzxyrx4cMoqhCRQ5uAJEELoQZINBKkIXTFhBgEsVZiEUWrVs6onu6fBQAMDuLbucViAeNAALwinJh4vrowbLnYroXZpRqai34ze6nxSwiaCZFSgttviRTwr0uXLp3z/Y3flSFTEaGJiYnOvNjXlnr7D4598AM34ItfokIhT7PsyA7AcLCPKa+mxyieB2TiACajYo5w200E4Fh+Vd9ZEaGtTthGzQYqAOwbHFRJhfA1jBYZANh7110B3XuvSfbJ3rvuuqoIz7Z77+VkTewB9MBdd9EVf2fXrmDb4KC9GmPgakNMUw+cfLJMuTAn3tJ1VgqnuJHzoNpQR1bwt8yHVl3zui/mdO9TDvuRVB0tvQEsiK3ziEyMkCFDD3+FX7zi+leIyJ6hK3g5vt+wurkAnQvDoT/bd0/wiccP2oHuPj2LCNCEUk2BSTveL47rk6lUvatTspfnyWwzxn+zZ0gZuDp40OhUXwpQVZHtaWvXS/PtDwGY3OUoc+YrxKEh7Ny5k/dOXXjl+cokFaAQWIHRLocQJCTDSlKc2EQJJmqE/blGcSSLevqwcdnKYQAYuMbNy4P1p+PHRi9KTEKpB+gRnhqYA7JzmgAkJ9fIzDkd6oGu7rMAwmuu3IeGQDt3ysi/32PyF0egEKLKCgFbGBBYa5f3acrRsqfQgRCqxAhiAyZQacM6BYcSck299mcnXrovyfEtqRw/GYTVqkFbZ+rNzMO5zN7HJj0pseHSkkWaF3c/AuB82rr4XaoMiUhOT35RFdTmV2CK3zTyTx9dv3JkFLWOos7FGoGJYTRlKu8zgPBEdQAIONDyqFxG18a1aL9ho4mALhE5v9CayhgZ/C249hCuUd5QsQAuV4oAoqeT6xSRvL+OGu69d6H3FAB0EtHw1RqZV1SIQy4eZ88Y85Jpy+1syTKsJmtTeh1ih5ii0iqTJAXsEWnIab7QKkTKvbcYEUTlUNECLTG0ZbDWdW6whL3cP3dhlRhiGUXk6aEzZ9THDj+y7L9suc2emRnbCuBgq8UGINhOFIvIC//iyMOd73nka9LV3aurNgZIYIURWoYiAStAs0JNiYNr85WCQgqMAO0WMIGB0Qo5o2EVQaUl9Ynz7yG6KEFd8WU5GXNOESGKrPT1dGNxrn0PgNzjDqJKmq9hCIf0HpHt7zj2oIxVaghAiOBaQVwZv2+14Aw4cwJ/5llGAghswGK16P4yx1t0/j4A2HYNN0K24OVMufyXZ2anSSMQMkzWRwiIGunGU3DvJlQjAmGWLdbli7i+0PMZADOH9g1eS/Jo8gUQy8bf/q7b5y4Oi8prpZggkgMp61sNqA6y3oBpq1FThLyJwTzHZvkSTetX3AfAyo4dGg64QHtlQ9i2ja/kIT2dkNBTWcgJ2ssYyksBoJ/azl+pWCnDVt+GybHXTD3yEEq5ghImVEJC0aoGiLY6k7p7LWcZsdZQokFBFeVqmTvXP18Vlq36MhGdkT3fsijGN2/t+GVwAAfU5KOPtgelNW8phvkXD//hXxfDL90PVVKwcQ2l2HnXUQY/OWtfhMyIVAhGgAARghwwV7W2/0d/TKtFy942dXpkbOCBfZTlREzu5RmRYjvsrxTHRmZmv/CV76uMnlWQkGADz+Nq4Up+vSOjjDPnbN2QSch1nMz2xretL1OlUJfnKhMRIODSP/7j9bA2Ov22t53MdXYuufze9w4Im8qZP337MUcQmrSpZQs3VYoKq/Jh6fJ73rMWAM6+/e3HheMqlHK0dACUEHFsZPjdf7tFFTuWXv6nD/xr8fWv+ocjBx594A4PqPG0FWLCcSYim79w5MgPXxgbD0IKrKTtBvAUMx5CiKgZuMVbgp72hQVUiYRyChzkCaLBCgjEQlkHQZYNLyaI+GCu994IQ4PU5MycfO3I4zeKyM8NAu9ZaOOTU4a3vvfUE7//5/v+PZfv7AaMAfmJDgSISUBkXBgO2pGwSobfQjFIA6wJIgb5qkKocpjTgFjrKVoS9I2695hUFxI3EfcqBY4sVnT1Yevq1Y8S0fm9DomjoQleKSVf+MIXFLbh9dMz5RdMTc2gI1dUMdgV07B47rV6lRkyqCAJ9RZIIGwBrdT6Qtc0vnW9SSIi/fePD989aiIKRLN4RphsrrMespYU3b+RegeIjKEVfd3Y0Nn7fiLiPbLnWnq7PnCLJfrMpcW1alXC9iLpKoMRQGBSfkrUTUMI4CpQxYJVAKMYUWzJdvVz2003deH09G0Henq+foIIO5vQQvYAegcgrUiyn47C2PMURWhD/rdF5BLSNu8rKtGEO3MFj489f/bxx9FeyCticRW0QuAF7gwDzqCEBpgcu3kcw6xdw7mlS7/cBMXWajHpxFvHjh11qLpn69i2TVKm7ObDUyY95TEyIi3uVYoII2J+HNCby+99X3HsrW+L1gZBOA0iS0BFWxBTSnrQbDEzXDiVHQMuRARRbx9KP/EqAvDoojWLLkpTr3bSMnTq1CnBmjXvV8fPf868830b1IUTCPPKVfhzpsDN78UAQZ3tKkMxJzTPiq8/Vy4+1cx7SkSo1mogIrTlcrcbY2CMgVIKbfn8LQ3MN5n8T1ZQsAiiWgSQoJDL36ADBdIKCPzythZiGBPxDCpli9LP/Ox/WoTwfTMzM/JU1ejBFVY679q1S+3evfvxP//8p/pmy2VX8iKmnt+xnsFCqTS0lRCyUspqwVBEmJ6dw2uedxcdOXscD1Um0BbmoYRB1rcnNBWoJNZ1gsLiWObdDiRmPjx2sf/R6fE/eGtX/z80W0CjIp1TJ07QunXrln5q/NJn/vDL/94/qUTaraKITZpXy4YZY6XAiqEtEHg8SvKlcYoVKjaS5WGRNq1chy+fPAZSgSsOyk6ttQ2UMpIlps02mddquK57ES9DUHBh3X3zFPoe2aO3YVs0BQyMSdTOkbEUik6re+HRKeoA0fNyMgzAKgEZtn09HUGxq+NjAMrv2r8/JKL42qpDEIDOw+OXJiejandIGjFsJg9bx7JNFB9T3UPM0iepWozruhfJqlKXr5bdce2u48ABDYAxO/aTlTOnRJO2MAgsBEpsiu8vTfeFABfqVhYFo8AqANcIPdffQLnFizWAk3f8w9/HKBYh5fLrAOT8eICUeghKpeg29d2rIVF8/VPOvNvn06TUOSxA15OoerF2DRGdukqPk8WF+49NP/Tw17sq8jwoxcpC5SxgVOuK0uSkDDmO0VAEShRCo0Fb17s/OeEtC0UbvhM9R0/GfR2AGMDLo4mxXSd+54+q+X+5B+vCfC4mi1gCV9iX9rJSS4VjiWCVRd5aUIERTUem72deE2DV8n8DTn3BK8MWc7RPr127vSoiW8zI6HL+yoO13jatI1WF8RytkuGvdYz1KiWslgyE5ZUsJdZI4S5VhhyYQGjz/iVVZznwbL8igFSm2aoMsH/GEsjKN01EpYRPb64iWlgSPZTywbKgO6dUac6aJS+8kwBcv3379r1+XszTUohJGObo0aPtg4ODb/y9z33ix0YnJqXY0a3JMw2QZGxlX2DjfEquh7uSfkRhCQi0bd2Gi93C/ODxseXQJNoQMYvHwaZUEJJHyXeTzw24fWwtivk8jsyMydBjD4wVdIA5EyVaX4kIX5gY3b5u5brRAxOjv/Xbn/9g/5HJMbso7NYV4rTyM0sU64KLzsrS3mmJFbvbJgDiCrprMf3mK1+Lz506jElbQ6/RqBH7mpoME3SGFYNI0iKCrJWnYoM7V2xQAHJEJHtbCKh1B9YpuoPih2ozDxyfHvthRYqtMToFuE5yhU1sGvUezyR3SYAxWBQW5NZFq2YBtP/wlvX9AI5fq969wTr73eaTlYmuGRtzJxFF2ofaJUNbhVYkq/XrYyIEscGWriWpyXgN1SEOHHBY0xOPHAztmXOkVeArRsV5OVCtUmQ+vUBQrD3CEyMshoovncXFv3rHLfFjp99//j//MiEMCnN/+bfPhwgoDDA9PDp16hd+8SEdardsLTfc77O/+Gu5ZOkppRZSXGAWOfPmX4oh9dx2suYBQhBoxBXLox//xPOlOvNbyLf/pfcA7ZW8NCKyMjj4kmC6/Dx7YZils6hg4KD1tIvCtP4swVIC18cQC5hcCX0338BPFfYVETVVnX1RV6FwN0A3AvZ+IHcAdXqsK8i8FiLPmGx1ioJSjCh+OcJgLarGgQATBFoTmCvI6fcip2LYZpYCP9nGCIwpgen1DAQQIQRW7OzoWl3j1XziJCr7H8L4ez+CRYdPlvL5GOUAiFghtBr5SKARw2jALpAMCC2hEjDaYwuJtUwXOtSyH/3hGgrF3yZaW/X3puXs78IuBeBnowvHSjFmzGSxM8iXQyjWXoQ5UBQo5VJeiAAQrOcbTNMzTXvVceD63mzOoIQLGozDNBcKUXVSc0AgSrGkeNGSiRo2GgauX92lqOpQj8JIHTRFBM0WQXubxtpl2gDDVxMZC66w6PTGjRunZ0QuHJ0Zz0UWtmREE7MnpNXeg/LhQZVEOJT39iRtbjds7Yq+vqAr0O/7oa23LPrMyLGfuTQdsRatoZzyowxWdgLbhiQflyqvhBBSqTmy9vGx0Y3D1eglRPSZPR4FhYhkqia9wyH+7Pc+9sF1j18+zd0dPZprMZCjej9bhoxHAVDWhUgDKJiQUAvczQ5jKzQ3I7+5bQe9dNV6+ouvfBJSKkDVGEoJjPj62BaAziA0hlOJEFvLS7t7VW6m8gV04NFdImpfUz7PK6pYRPKfGzn7hicunaU8gkCMbQofeMCDxItKCFApSec6JRPFMTa19dOG9r4cEU2JyOzV5JSerWOLP9FZkbtOTE90RMwCDaWszeQ/JS0GcgAGzjsnNBZYWbFoI4WNbT01fAswGm+/cEFERF9829va1cVL0DqEZfiKSoKCglVcj6JkdqASQsEolEMLJQZtOQ37la9D9n0939ld2K7h2hTGJieZQEIiCHK5ru72tm3zilASA8FSpgaNGkJbWTJcpciTqgqIbLpcxXsjIEF1KsZsZNH/ipe/HWNjn6H+/sevSMh94IDatWuXAOa19omTyMeRtaqgYg/KAZWtKm/UHYoITB6YXgFxFJm2LVuCqFj8p5Dow60Avc+IFEvAWiJ6XERejI9+6pePfvh9WFbq3U5KIyJuaJtKrl4na6oZuCJFQ5ImLk54ZKRMf3HC3EMKlNMvayjy8vdaJfCV/vctW2TKC1CdncXUyTPSfmkEbVOT0lMKSUoac0RUVQq5iFCsup1QDpwm0U0GdeolWSBkwIYhKuNVLvz8K1Xx+c95BAcOHJYFiswSsP5de/cGjNmXDn/paygoq2EMLCkIxXUmQUUQP/3EKnMd9QI3FzJVQHNoU/mWs4bgUH3N2oTVhlTD3k66d7NgDg3CtCnCQAkBtMqCFgAQBRUEiLlmg5vXa+4oHPi9OkiBfUY5xCEfP//kga+defT8KVG5PCRmEDnVT35C0lNlb+mzVwLKhby0IlTZYlXvALYuWt65vrP7E/++YuMb3nf/VylX6nLVnZbnX3BSWeW+MM3LkCKIIhRyBfX1cydp7+kj7xGRW4eGhkYP7NihRUQNA2966xc/ue5jp58wizv7A64YRAEQRAJu4eonPq0WQIhhhQBSKIoSPT1H//0lP0H/+aY73/DpU8d+fhb2BwJLNmarJS2kz7BcZG5fwvqRxoAVEIm1a5auCnuKbfcQ0ZO79uzJ7d65M1rICD8xeqltPKpBBznvfSMtNiE00L+n+aqUest5JcIatExy04uBwkk5WfAhm2t2DGAfiYh6z7FHPn96dvJ/CJOxJAhY/Oaoh4QSrzeB9Mp6jgSgGhle3d2vcix/52Sk0OA1yocmRSQAyE7MvFJfvgydb9eWI7BOgFhVw2bO9ozFJBCtEDgUa4A1TF6BihblOLKuRUEh3zWgqd7WI7WYPfmlNBZXEGWqGxq1L6V5B//cZv6YsrBQJlNDmDNls/aH7swD+AP09S0oWLNG20mRgp249LLZLx8A5YIgdn0CrijN1tfjPEdKBFa7whomoBLHZDauQvf66x9MUI2af3OlI649CwCYnj008bf/YqOPf8BM6K4gBxFFtiF6ku5vz9SeehzUmMtsrmz2RSPUaIR4QIjk5FscVtBouKs6/buyGkWlqJhXSkIF1VOkWRhoC2gOEWhBzriahNkcIdYKecsNrRbZ86lpILCAgcLlnm570//3yxrF0nlgaQigtkD0h3bt2kW/9NxtS3Dy2Oe6nzz3EwGBpap0NRAYFYPIwUoogU+6KIDz9VBkEsnzkRC3SH0hpX+78u+pp4ykZTK4sQvBA1o0GC3UMj3ZqCJdT6/y884ewYdCBVtjok3XQS1f89u7iXjwKoD/F1SIhw4dIgColWuvGynPEAjCbFJotkSbc1rAIWlBCnzVJkQBSokOc7orXxxf1tn9CICPv3DdpqP/duDAhlpcY0tW6UwlnmQsCVdezOnvuNuhwMwIWdHF2Wn5wpGDS3/kuo2dO3fuvOwS1XL3+x5/6Hl/c++nTEf/QFCrMgIWKMPOcvdg0qmlA6Q4gAyAyQm0HCnh0Unzq9tfiV+46YV/AOCRM2b2hgujw9yW71KRcp9QrDJUjk13TTmhJorAzNA6EAKCvJF4S8+igyJCg4ODVyo1zj928bQYcuwWNkPzpNIQbWPTc9YSdiEMxe0d7Rpx9CUN9FRrvaupQE9eS6izwcF9uHf3dvv7X/nMcy/NTCKAQmRjlBj13s+62efvu/O60tC2r+CtRjXetHy1WtXZ90C5PGY/XupTu69dPikpIrkjPne+FJqIOS+khBzjSQZ8WWF+DpEJMCpG3grKWiFnAjARrFIoGNE1zx0KmwgU5y+LaK1SWS71lILHAF2w9KduPtUlij8RSbknXd4/JMhsqaB56zobA/sL7jqfsi1rDdAeX7yYo9OXgEIOVlzVNokTqtxUGNWgtzlRjIyaMShdvxbo6WxbCFbQe6ozAFAbu3SnHbms+wt9sKWSjoQQpOu+Maog3jpt5SHqpjax9DPguhIgNJB/Z7+ChZuENqU5M8lgENYCi5xlhDEjtoSa0tBWIx9riNKwoYVi6zBdCSjFGqEhVANJW3gSHhwCUAuBkoSYHanIDe/alcOK686dP3bsv624Y0PC3dmy1UL27NGqKzw3+s8fqGB4DLVSTmJREFHQVqfVD4oECuyTSbYhh5+9h0KNdQuwHodaSYbSrVG5BewDrtRo93i8Cu/8NLZ4p72rTQa0givIoiQ0K3BOlo6BiqG2NasBYOpqCwnVQtbf7scfFxHRB6ZGb5iei9HGTAwDaxWElWd5Il8JRSDrHwVgWBjFCFwDsu1qb6PZsfF/LwHvJqK5H1y35U++b+UqLtemmXxlJwwDxrNKmDqQMzx9DpNDZ0lQ44JKjEAH/Lkjj/Bjo6NvLZdltYis+stHvvL7f/HFj3NnV68KYjejlhLINHLeqEc9sdbCWusEGAvIApFjJcbc+Hj8qy97Zfgbt7/wV3qIBg3whqmYByZrFasQkUgMZRTIsgM5TyDpPDKHZUaNY6hY3HWxgBhUi6u4q3dZ2A68iYhk9+7d8yTaPkCLCI0BPzhWyA+Y2JqAhRKEHErB0sVTw2D+sAKxQDVmWaTyUDb+gAJ+WWoYvZbhUhFR9zomhDf09S/+b5fGJ2w7G22FUROVXoNYSZlREhkvTAg84wgsQ4mrurup1I0O4JZSqW/yGpfMi1Rkezx64f3x6fMlVnnEsGRJEFoF64VHih3kwd6T+5WzQMAKEblWg2rggL+VdRmvxPFgYVhhMBgWDCaG8a9Jgl+rGoVRs0Em/ofdbba+2tv6kBTBwCIWA2aCEg2pznHXpvXBXKH/7XngYV8sY69Cdtxuz51rmx0esaKLVIwJWiIYbWAUUvort53rdFiGDIoxIVYhmCxY5anjhs0A8NiV7sGuXbuUiFD11PEfql4+gVwQUmjEtQskoUprwcaArYGwBVnrqsutBUxmWAsxJh2wFmINxBqALWANIAbEFsIWYmOIjd13+wFr00FsQew/b2MQW8D/WxsBCyFSCiBCzjICEZjAwpKBZgurFKJAI2QXiIgCgFUIQCNk5eaOFAwIJTBmR6eFfuY1CN/wU783MXFi64oNG85eCaBCdu1S2LGDOY47orFLPzo5clHy3KahAFERQAZCFkIWFozYZw+t/00DQixIhwHgxBK53Dk5FZqUJJJnAMow1AGJuCKaJ7ISpiAkHReZz6TMQU0fSnqZI0WISYGsz9PHjGqQl+LNW8QFF1rEXa9GISaew8F37ioC+Omx0Yk7ynNVaJDy1KwpFFWWvzClb2rC7iQG8VwFL7ntuSuSCMVi4EM/sGFzLc/QpJUkZb6O8UIS08s7WSodWZb62Bp0WOhjp07TfeeOvqZYxGfuOfL4wf+375M3zlaqpIkUPLuGOz+kjBvMdcqkBFKLAcAIAgvMDY/Jf7lte+5NW1744Vq5/MAeET0LXHzs5HEh0qiaCDAmw4vIKTekZODThB2wN3urKWZju9vbqRiG9wXAb2DXLrWrFf/hvn0gInni8sUt5ycmSJOaBxvXACG3AMYqiSCOIywudODHb73LEtHxzZ2d49c47ZaYgWPHhi/1xtYQg0kl0HzMdYqkFPDBt+mwOCGAxOoEQrbYumgFcsBJIprdce0ABlyRQgGvCGfKG6cfOmwkDBULZzHIr8IIJc8Ckyg0t/PtQlGGhhg8PN9m0obUOJKiGsngCksGS7Xe60kueuPJpQNXiKBVT1elY8P645icnKAWhtp8USEE4OjlL91fDThWJCKcYm5SJj/cQvCIKxgRAGEskPZ2ym1YBwCnmicy5aCsTq190+te10dKydiXvj4dTs+CFYEsuwpfL0nJg+e5TW+bLcUFh4h1RXzin/vvcK/7/lKZJ8aBJrovgFPaKyKBUj4XmEy9l2/iCwZdaiCD6EW+pYEEmhmWGDOhhbIG+cggrxXMSE3mnnuLWf6ut9JcYL/W23vdlCdOX3gBbtmSRIX+Rp2/3GHKZcsCgrVQiQaad03zja6sJ40MypSIzIttNrRctDDeroQLne27afV+ZM5YW4ftbLWLLOlqhLi9g7B6DUXA4WfsIRKR7NmzRz++6PHK+WpVXZqcyCvL3MBnlgrhhK4poxA9OTD5WCpHsSpUYvn+67e+CEC//5npbVvv+MBtq66jSmXOUgYInLKTyk2A2RngbBZGrmYR5PL0zw9+Rb40Pb1x10c/2HGsOscBabJRjEQh1mmbpBFv1SZExQKyDOQUJibH450bbqNf//6X//EA0avb/viPH9xJZE+Oj9955NJ5ypMmC3FgAolAT3gSk3Pzv6O8p2jFYRJWbSQD+TZsXLJ6GMDErm3b1O4ma85hQ243IrJsluNfOn3hvOSINIvNGB3NoxkD1JHQKgGiahmbFq3ALcWeooio/VePTvSsHEkn18OV2a6DYxclCAIYEShjQcZ6EPhmHFNPD2bZeV3swr9zpmrXDSwNVGw/CuCTe/bs0bh2AAPJZjoRPXJIOqbLBK0bDMMFwd8zIbX5f0ejILiSUnxqDZUJm1OKmZoQFBN0PXIqARRrKGYoCGpMCG+8IUYh3DR7+nTuKX9s3z4XlrO1V3dcHO3M25olYbKKIKJBVjs6uAXmJLAKVU2un7rMUKtWQlavqEYt7mci5IvF7hPLNm4cEealHccurtCzkUQgcrRqlJk/ND2/ujHPy5537xbuWMEVhD0ydQZZAK6kSpOlToKd7GGwM87zRsDEjt1CMWqlALWpWZm7fgtd/+F3h1EY7p48PzWRyW8v6F0f2rxZV6vVG8z0+PLa/scoDAJVIReZ0HWba97IXjw1kzlk/p7sX0pfqn9LygWREBs3FTEtNI/StC8kW4LnqeAsFMJIoEUQBwIEgK5UuGfLDYS+gYs14KIsgAZ2VSHTiXXr1E7aae8/d3LdeFwNQgTWySiBiAUlVaHs2ONhE3BuXyHKAhjn3tpqDev7BmhxW9u5ucRWJbKbi6W3bV93A/PktLI2dkIwU6ZL9SD9/OHzEzEsqJDHkQsX6M1/9TY+MzkpbaqkbM24kAizR3KpT2h6Q61NlaRigQ40pqcnzEs2bA1/86WvfGS51r+5VySQwUERkRdMxdVXHrl4zhYpCCwLyGSULNeFOHl+RyfQ64tdGYtqVMaKYifW9yw6RUQz27Ztm1+4BxSHp6Y2AFh2pjK9aGR2UpR1uGbp8soSKjcoxbpn4DANRIqkdK/oCQ18moj49iuHwZ7145C/lecnxl50iavkdLs3ILxBQt54SOYtMVIU1z1GMBCZGCuLnbKyrXcvER2bWLdOXUOcy2RJlmqPP0EF1Hxl9fwWh4VBrGVBwXml9y8sOBpF1zwhJAlLfVOe2f9fSYK2ZDFDAXK33tIJ4OPtQTB5ZYQa0NHly0szEr8oPnz0xrkDj6GgAuWqyx3n4/yu7cbrUOJTGcKoxYbbtm4h9HZdGLt4cXgh4SWyNxARwszUrwejE4s5jm2sNBnl/e6UBq1e3NLMACNXYcBk388Z0vIsufFT3d9W70kN1mx0zVf4prUTyfoXQDOjqt0e6Z0TqKCA8akKT23ZgNUf+MtxLFn+1jzlB5cvX/SA783kK7WrbOns1GRM3l640K5OnEGoAhdmBPlojCzoiTXkpn2eNoWRa6qodnI2KQrzicGUupvSfF/aArTQyEx7ypSS6B6p5wxZCKHXRawEihRipUitXW242HlwbnKyDYODV7XJW4ZML3zsY1ZEwuHJ8R89fvkCCirQLqzlLjYRXglNT3oTGQ4VxVogZrC1okSwqNR2abnOvezUoUNjIqK8ZX/+Bes2fmhdRw+iWmQTmqUkVNowAa2GZdQ0oHUAqTHOlKdULsxRvuI8D9gmhorEPLFJDs7/3ViEKsDc3DQ/Z9Hy4Pfv/qlHNnZ1/ekXTp4sJKFLAGe+evrYSExQmrSoDFVRPTxZ33yUyfUlCDIBC2xUUyuDkrkuV/iAiNBIi01/AqgNdHYeA4D9Z4+LUQo68bgzv5G9tgaamMxCtmxRYJIbepYAQMe1blEQEdrteCs7zo0Ov+jkyCWEpHUuchuIfUVbg5eVCUMLw2W9GNBWYONYr8l10IZ86dMiQm+8/fZrp9z37fN9t7PdU48+AQ0HML6QcltIOD5Tr29hgZ411qmhuMPXz6cjQXlz2SAB+erAuVqF80tXgJYv/SSAz2Hr1vjKOWZRGzdunG5HwDQ597Lq0VPMea2SChbti1L4itflwDiIBNOw0nnnHVAonVi2bNlIJrTXVJ3l9uPEwSdXzp48KdAhWBRYCVLE4OZwXpLSyTxe2Zub78lzM2jIAt91RQ8nu7aTorGUz7RR+Shx/ZtV7YwGUgq1XAHVy2Vjb7pDNn7kfRZbN32UiH5H5GAOQHg1e5FWrark2toumnOXl8vlyxIEIZFxNR/wlaWtRoPczb62wPtVM1oZpLGSPMtsc6VYTGZxz9tPma9MSoEMuTqRwJDVAwPEPR2fU8CPV0+dmrxaw7llyHT37t3cUSjGT5w50T9jYijPtcXw3oi1sP7RhbyShLbjFHQeo8Bayzkd0uK+votEdHDr1q0xBoFDO3bIuaPnOravXHPoxTc/R83NznoEd+9uc2M8ufVwVawBKwRKgwshatrCStSQOBdjPT2V+AKHuhIXy8jpENPVstmydKX6PzvecOTmrq5XPvbww1/YvnZttaOjI3EBbj47O94XWbasiHTK6WhTT7MeQuZ6SIBdyBRioeKYC2FOtavwGIBHiYh2tqqOHBoCEcmR88PmieELJLnQJfsbvML5cXefsEzDw8SMGhsqqYBfsHxjD4CNV4oKfJNDjXxs5MJAJY6gBSjWLCJy5fZpwtyHsZk9R6Y3LKwAYgnagPO5EJ1h7nEAwzQ4SLjW8HMiMIdOrwpOnAMrmler35K14ynCQElWEQt4GZxdT8+KYgUUTAq0DwA1a6WwZIW0r1n3KBGJJ+W9Gm/55/WF8T6aq7AthmBxXqdmgBWDlV1wDzMIgXUFRLVcQYpbNguAfxYRwo4drblBdw9aEQmiw2dvmh2+SJILVBATyGBeyFkybUgLemxXcYFJt0Ozgsw+PlWoPJXxlPGOgHl9qg2RMQB5K+hgjZiFz5gKBn7pF4LNH/m7M9GKdT97/oljvy6yN7iALcEo8JKkgO2Ka8B53p3RwWOaahVoRchZlQIkXK1iT5XcleYwyVP7IZx4ijTP205kZzrA9fxqBvxQMr/d4IiwMxyigBCwgioT87KlCFcNfI2I5nJnz0bTMj2QQNc9LYX4xMhIx9zo6PKZamXdyfOXckqRsBIiKwiMl7uJpm/ecCmwtAKJr6YiwfreJcdERO3YsUNhEDIIiAnNLIAH7ly97rGeYlExi4TQYMezDc3e+s0U6GQf2bdSCAsMGDAWhgQRuWo8y7ZOUJwJJyadfAyChsZcecau7ugMfvvlrzn6fb1LX0xEp2699dbzADBz++0CAMcqUensxJgWTdAGUKwQK4A8VJdIvZIwqXwi635LCUFbQtla6eIAq/oGDiqieEeLTQ8AhzxO4lenzv3IWFxBKOQqu22zl8wN4cWUU9JzU5IAcVSTtX0DQVSt/vMkqo8m7VLXUIUoX/P88nPxXD5gMioWikh5I4sz1mI9P+wqdgUWjIAZihmxjWUgLGHlooEzRDS+YyEv4pt1/NVfiYgUyoeeWBWfPAvJ5SjlaswUrtQ5smWegFWCDIel3yNQiFUATkJXHiaLfBkpsXufC0OqOiksk6/voPrICCBqek6iMgIpRsAxCBZKA1KroW/zFgpWrVsMwGGDPpW37I6jMw/uFyVC7EWJ8tBfKg2ZUsp1WqeHIbAiBAIE5aoN1q5QtWWLDwD4BKVlsa0aSQgAXpe/fH4jTc1KSDkVcgQizvQTcqMWEkmnBj7dkHoxCZhF+hxNRHTK85M479pVU/pwIRrZJtKRVNKmIWxni4cGyBknE2oaIHGVo4BAsSvgickgVgLXTBCigBxq09OG+xarRb/1a3O5v9z1obi38115ovev2Lx5jGi7WU5UHiD6aKYtZeGoqSuUouDEuT6uWYDy5GZVQaAh0M7jbhqgAKICCAUQaFhosGgwNNh/lv2oP/ddAZnKU0vKvz/0tANh+ruCAEAIkvoAB+kQyXy36PRzgELAjBppMCswW8QmpqBnKdq//y4rIrTsBZsCBRVctcDKWmFtlYqhktIHxsZ+ZK7G/SqKuRbEpJmRr3ltDN+mwNJYPeRd6VgF0MjBRDVZ1d+HFR0dHyYifsuePSnE2tq1aydH5ub03Ztv/sTWlavmLDO0ysEohz+grQVZSYvAqOlRWecJWXKsDzlWyBkFJSrN21l2hS+w7NsjGNqHaxQClE2NFxcK+nd+6O6jdy9e+WIiOiciOrEi/mpoSEQkd25s+D8fP38BlNOUqwnEKlS1QsD1ZDGzpAVtSpzijMlx94VWYVJZua6tD90q3CMA3rLnLa2tYEeIWjrD5Z8YmZlEGxNZISiGz1m6IZYb/k1WfLUdkJ6UMXRd94CsKhT+czWWHRMia6/GSnrWooye/PPQ8MWB89FckDMiodGYygXIxw7c2SnvOru6GwIljJgYgXXbq4wIq4I23LR49ZyI0I5riNcmIkRDQxZAX/ny+bvKo8NgHSpnpSZKpq6AUh2VlUZJjp0ERgmMYrBYkDBU0liqGEIWDOtQQpQFNPveNFc+0DgYQqY+ENcHWQiMG2RdawNZWFjUvIK1BMRKJCwU1PTK3lEE+JwLTQ5e2dAYGRERUZg4e2/54AHKK00Ue+PAl8Ar65U4O4ELyeBiiivfV0QIjejqsn5Di/v/EMCYXL7c3tLQ2bdPOSMjujM6/YS0GzGBDQEdwWgBk67X6mchDZGtRkwYeOo+CpPftgnIQVIFnGknU76lTMPJFxLlDRflc2X1IZIoUFVXGqIRK2dEWy1gUtCsoNkBUFgVgKGgSEMRYDQ4qlbMBY44eOPrg6Uf+Lvjy37j199OlN+Ry7X/0TPdvyIjHYhHf6h85KDt0JoLAtFBLAWyEigR0iwq8I9aRAUiSouQf1SBCDQLBexyQMoKBeIHu8fQ/RuaBdoKaev/xqKSRyWiFERriFLwz0m0huiA0hFkhgogSrMozaK1iA5ElBLRgRWtI9GBkl4bSCkwMh3MQpYvEr1x/SkiErzj/bPt1H7xatrNVHO4dNXf/32tVOo9c98jj8nFyQnoMCdsrW889iHBTJg0qxTJLzoSQaAAYUudQa561w23bgdA++oI+lYAOnL27H3tuWDPy25+zvHeUonKoQNRUnAuMJ4ibJpm+GV+y0PWbkvDG5bBMUMLQUxscwT5xe0/euI1m27bTkRnE2SORGkM7djBAAYuTk1uvTw1IUGglYGbC2WTalLfD8jc0H5hPU2T9ZuUqzVa1tOHu2987hsAYGRopOWN8VWnpdGLI1vKs2WASFk2Ho5K0tEQvWBvHDAjtgaWvbiMDTYvXkEAVo6FxT+fBK5qUTxrCnFwkIlITl64sP386AhUECgLdiXoSeVvpjI26y0SCwLPghIrILZG1vYvkRXt/R8iIhnYN/CtYFE3I19/pBaSdgbKAmdADXihvjYM4ow3YmhmKGGwtiBYdNdilGIDwELBuhwfub8RDED1Qco2DFDrIYhdXxmcooQfBAvhDhgpgURBxSLc2UVyy3VzRPR+AHjKlouBASIinjo9/HpcnoDWmpPWGWSqALPVgPPdFQEHhGlrzdoX35UrdXcXAbLT7YWfaxX+OzQyoohIaodPHMeRcwQKUCVXhQzfRywtQqIKruAisE751ZSgpgSxcllHhy8LaHZN5c4G8YAd3kKT7MCVinPmZwuSgpxaIKgGhJxR6Kw56L7YQcLDkgbrvIScQzhmWFNJ0U9sDzrf/UdR1zv+9NfCW2/91XPHj//TyZMnC/sdML88TYPOkyz334ly9M7zpw9ro42OTYUM1yiyEZlajWw1Iqm5wbWIuBoRR/XXpBYRxYao5gZiQ1KLyFZrZCs1klqNuBqR1GqEakRUjUgqVT9qJJUaoVIjrtbcb1Qbn5tajWpRteWwtYi4GhNXY7K1iGwlIlupUrUS0RgzVQyTqQmZOKDLlQq137wBQO5mH/EIrtaImO9GPv44iUjprff8687RchmkAkfkmqRGmBtQC2h+MRmIGSKxiI318vbu8Z5ccO+nH3649FKiuUwISbBp0yyIHnxybuaefUcO3fj5S2elTVy5tgXqMHALpKay4NYJSylkgSIGEUQkQKDRxiy1yqz80c+8MXjz5tv+BxGdF5FmBggCEUOk69jIpSXTUQ1FKZD1gN7K9TojSSVJhreePCq89lBCABCyqNVdPbUeYG6XiNrRukRaAzATwA+P1yqKhYwwglThk7Ts70kEL5MD5VWKEFsjvaU2WtPWfR7A+Fai6FoX1HjDYsU7HvratuGpScnnSkqEoTnpw2psDaJMNj5J2ttAwMKSD0I9kCuMLgdOA8C2bduuZehXAzAYuXz30rGZ3IxYo0QFvp1+fo4qIzQpkz9ybkmAvHXA1tUAqATuE6G4KEeqRmw9ocTZPBNdoQihgWYnwQRurnx1+LdCNeRsDbk4Rn5pN/ds2nBJRJ4L4OvwiDwtIxiAwuAgi8jWmXv+7UZz+gLnw1DxgpWz0hJHVMMBLVQLJVq05XoBkCOCzMyoDzaH/0SEhnYO2RmRxeX3fWitPHESlA8oonoBnmLH7JKlEqMMwwJnjBUN17eWGPCSFnAkaHceMYjrUd4sqAq3QIV6qqMUuVSSEhd0ZLIocIhcrDFTG7M1BHqsrVv6furVKnrezfcv/blXHUBb7yePH8cD69fT8De4fhNWkgcnTlx8S++b3/IrcUADxjIJU6TA0FB5UcrR+KmU68ctQa3nLbX036luYJhEHjcg/kgjuHcG85lIpSFugmpVmNzwu1SnXgSLTe9XoAhG51EGQSSyK0pdJbP2hoM54E/27tobYMuW+GqNiKBpwSd65ZZLk5MbpioVFIp5RdakwovYW1bKMV1wAibshZkQQVsX3qmVZ+0PbNxcANCxcfXq0H+/JCfnF6IqBMHgWz7yz6/92oXTGxQpZojD/OUEvhXzcQhTvj//D2rs70EzY4J/xZLI5NyE+a1X7Ah/fvNtbyGij/iG1riFAMgB6Dw8ckkoyBEZgbUM0QSyLg8pDbnUhBbLAaArIihNYGLuLbWrlV19ZxXwBgwOYoEyYCEAD45d3HJ6akJrCmJh25DIrhsj9d9Mm7wJUNplNqIo5pVLluvlbV0fJ6KRXXv3Bru3bzfXUIkkSCcbzsxO98/VYpsLRVuxUJYyvWLSABic2cJubblcrO0ulYK2XOETRPTVHXv2XFvi2H37ICI0t2/fVnvyFAUIhC3XSaCb6Kma4a1S4aAErCsIEECxQs7CGgLFgUCzQuiBtuvVd17gqgbRJlmjUqCojnGV+WFmkQSNmd1aTDwmbcqMUBQpwayJbX7rDYFatngOwMMYHKSFPMRsfk8GB8uVJ44+1wxPINfRJsk5NxQLtWCaSv4eiAVYQbr7tFmxFAA+AQAdHR2XW2UPdzrspcmxS8OvCEbHYfJaCddxM9186JYQcSa5dptk58hxsCpCLXRrjfxsEtG8qUxljRcymrNFN9S6gKbpeVUzBORyyMoRZ0wLodLfhe7nvFDr9avLS1718nzHHTffB9X2I0RUBoDx8fGuxFt+pi1G/r4Jdu8eBfDXIvJuAEV/L1f7t53BfNrF77Qj6cVcBGAdEQ3LrtYwdlfvIQLBBPCGsUplcRTHXArziqyzADhFDhYkEQ1JyFx9mMEqF16Oa1Ue6OvVPaX2fQCOrO3pmay77o03SkRyD44Ot33p8GF6cmZKSKm0B62hKTRLEZRRiI6FijLGR2Opb7J4C1CYHR3HT7/kh8NfuuuH/zB85NI/eaQY28K7YRFRR6fG33340lnkwgK0Sapm4HKVDuC1ee+m2JGWgEAIsbKyordbNi5ZcRyAfdwVhLRqQLYiQv98/NCrjlw+j5wKtSNf5wygrvfKJYsAwXUrigVaFFCLsaK9Bzf0LbongR3bfQ29QwA8K7LkfFx54deOH7YF7dYRC0OxO2Mhj4pP9Wq+rOUZKyBnBXEcyeJFA9i4ZPkh7NqlfnDdOjV0DYuDaPt2gzDEpb/+ux+pXDiHIMhpBkFL6/gFzased2X2mi20RBhVEVeDkHs7+wIVMRgG0yppYGYEgduWJqElUnUKi1yYSy1tIoU4NggCDWZGHJtUpOVyAQBHpCoevJqIEGqNrvxiNVObhQ00xkuklmy+EX2ljlP0FFEEkdHOGsLFeXQeA5s34rEnDMEoK6KawQWcopjvrWU0O2qxQW7ZCimuXVGrAoVMeK/x3u7Zo+CY358fDI8uno2nrc73KAGgWRBRluVDGiIoToO7aE3gUBlhSFAjw2BBUHasq8p7RgnvKvvvlKylCkApIgqUYrYtlWHTfk6fWzAKscs5mrzGTG1Wir/wBup/y89NFTZufjUQnI2Bl1yYmfns8k4qe2M8JqKpZ2E/aiKyE1J9FSCTRPQFAFUAuDQ+TijSwJJiz2P47jmmARy7Eozd01GI+uTI8C1Hzp2WIMiJMi4vZigh7U1CC5zBMK+71+zbG2wUUamtN7p++aqzmMHBjPc5L6x2ceZi1239S3/njsVr/vyJ8QPtKOZER4ZsEjL1ljNRQnnkdWRjSVAaMqXm+mU4rri52Vl+0dobzFtf/tpPdwP/NHjz/6sMYrBVTi1RknfOIb7+4uSEBDpPOq7BBJIimnMKvtekET15r1GCPBgzHMmKRYtpbe+Sh4goftf+/eFCAj1HJL/4qQ/HZTYIKEACO04p2LOj1aIm/mxkvOVAAajGuG7xcrQBlYXAkr+ZOsQbFIXjExO/c3b4ss7pwPVv+gpY0b64wZfHK6h5FYIREUpGILWI+kodsn35phi7d/PGwcFr1joiu3Yp2r2bJYpuOPsbv9tbq0xzLughFtXA5jAvh4h6Dyrgc8kSYDocwMY//S2Vf9GdavLQkfs0FZZQGBSTYmIqFEjm5s4REKKtbTGiSBxoMASBJjs59YTEcRkiVmJbVV1d62y5fI7CXGfQ3bkZxgrCgHhi4hCYWfd030jGuPuvFIElii9PfaZnxcDLCYS+9l6ly9U/AoJ/nKnN3NSR73i0mfIpEahzCH88iO1qytHvlg88Nh5eGg2qhMgI50hcjpuy3KZNIdMGdaiB6bjGa26+UUlfz8ilycnJVjIiyVkCgKnV+mvnL+YN2OSYCawd/5cvYlKp4s2g1vjnSgANBUOESkEh6u9URAoBgjRsGijtnWt2BTUgR22XsOyAEJXL0KPj0FpnnfXWcUrOlPRoC80KNa0QKYO2KoRPjFBh1ZqDQ0M/tXfnziF7+vTp4ba2NuvlYvQsbkbrpqm69xiOzY6L3MzAaB9wgYgezRix3y2HzxQ8/ShS0MIrKp0eHr7p2OVhKuUKyrJDpkHKfu3LjS0ylCS+hosA0gJAIxJRm7sW0ea+3ntwFDPoqIdKm49ojtrRgXdvWb/mlq7LT/zXubFZDms6qAbiSsNTj4/SRU4CKJtYynXuRUWEqhbkLSHHClHoFERlajJ+6fNfEP7Bj732o8uIdvq8EO/GblwhKzN74PTpyli5XOhoD12Jms2UjxPXEReyFioRFCwUCJEm0VC6o2bGN+YKfwOA3vixj9k3zbfiFBFxJHLrz3zsX1bVKpaDAkixAYHTdpQs/1py55UQ2JPtKkuIBLbYVdKd5WgfgHvh7u21zLnJjh07NIDxL148s7+WC+9UhlkE2gkJB/aMlOQzqZCvq/lAGEHMqJIWwxIstzpe7JHgtl3L1pFt2xR272YYc13P+dM9M4ZMLdSB4uo8nreEbbwxiO5KZQwR4ihi3rCB8NKXfRVrlvxZ94ZN/waXiNTZkAbl85aIwNXqPLoaCgPr6NJ8CiGXA6II0BpiTPp+CrQLbRqr54Xl3T7XGePFXJq5tFiC/HSrVFGydtrQ+c9D9wxxJHKH+tJXXnf80cdsT1gI2CSw4Zl7Sin3ejbVncFTtaILRRrr7zu7CKXfXdNdms6mU5pD1gAgX3xgefnxg0DYBlgFEgNDOm2ZSNpeGhkUxLV32BzinEWlOof4x348Wv+/f/O4HRm3ItXRNLGaPVFP9kxEgCZAhyTMors61w//+V8vn373HunoKKgwIhjSMDqGZgaTaggTJ5FWxQGqAcGSRS4mFItddHbvPm7/lw9v3PGf9vwkQO9fvXr1xDdzKXdT9wQAXBKZKQLVhGz5GwnHfpsez9j6b+UhRg8+cbRatSi0w1FpOOZ4aZHgrGMkCRJme0cebGKL563bFAI4ThupluQPW8S2sXrJknMA1Ote8APj9106oT56/AucL/aAWRAQp1Zf2vDMXA/sK6oXLcDxHea868gAQlKYqk7Fz1m9LvzNl/743s3Ftp/bI6J3uM23kEklANBZLH19x3veVUOgS2AjNoFql4zQkybDJGF3J4euEmniUrGke4PCQ0R0Ejt2aNq9e55AH3ItCmp/dbb/8vR0B8VkkYeiBN/VXyLV80UNmUeRpGNKo2wMr1jcpXuL4YeJSN64f3/4N9eQA3FoCGpozx4GcOOp8bF1U3Oz3FFoUyY2HqTb5XAyrVuN4Sm40GoQCyqBsW2d7UFfkN8LYPha5w/3ufyhih955Mapg49KiBw5YHgDaQkQ4tnGs8lul9wFy5xZffv1ufyi7vcT0Ydl166Adu8WtKB3l4wianqdBt1w3x5Fzly1VrLvr2cVW3zHjh0Ncyi7dinqWHK5eV+2CIPbnTt3sogsw8T4TdHYmNGFDs3WprUESPr6MnuyThKcCZ9aBnQRxTturuWAD3kl3XJDDu3eLSISTL7ng68OLl6CDfJkLXzLAnnKudYSMWF7jEmhRrGoMKDSTTceU5s2vFJtQoWIzj3N8ONLlv2PX/z0Y/+2F51zk4i1AlnAwMHgcXOwyO/PQBRicu1EBUswBCqR4el/+dBA6a6X3DEq1Yf6kH8SAH+zq8CXEJ3I3OvvJkX4rBQ+NKc++g4dPRIKszBn0E+aRh1xP1sJSim+aYGAWzbdAAClqzgPHhwclG7gq8/tW/VgoJWappg1S9q8nB1EGilvvG93YGs9YLdFvibQFrAhUI7mzJaly8P/+ROvPXJnT9/dniHhirh/cDkRGq+Uf2i0PNdm4tixBqfYmxloOWTaO1AHuDWeBCUUQl5p3LbiulEA2LFAA92hffuIiPjo8aMvuDQ6Cq2ViDUNWJQpIg5LQw+ilUwxhlhwHGFNqQcvuvF5nQBw+zVfVkOJUTF2/tLlxXE1JracjSVlrsN6sHVbvyZx5fRKKcBadIQ53LTsukNEFG8euLbtFvt272Yi4olDx34wGp2kHALkjHHUTs2L2IcNOWHyTtuAGCFEgDCIly2volR4CABo926TmpQilIysEmoe5HLBDa2OlNIONr6v+TURIQGIhoZsw3t37+bm316gMCP5e9v41x7kogf9auhAuUKbVIrwAsBEVvKLFqNn0/qHAawW2aPRCkpyzx6900UEds4dOdZtpudECxG7HkoHFO7RcRaKnVkSVAIBMwuHRXTevIkBnCaic3t37Qr27Nih5anGnj1a9uzRj3zmvV/GhjUn+3/s5dWJWiysRZhil3dE0CAbEqAOSqotUe971FbQo9r0+Oe/avClfb/Sh/A3iMgeugoYtmcjx/9dFiJ91o7UQ9wHqD0i9OT09I/PCrex5RgsYQNQbrMTlTSB+8JwAgAlqMU1WdHTSyt7ei4AmFiIATvJIU5Wqyt/9tffUp2amvr6i9dt+rOPrF373i8fO2q7c11KVIZgtQkSSTHSvJMkoVsixMLQolAzNbuooy345Re9Yu/dq657MxHNNedHWgpBgLYTyRcvnd88yVFOC3kiSLmib556nL5CUimFOK6hL9+BLT2Lvl4T2ZoDDqEJOFlE1M6dO0VEnvPuRw+8+vzYKOfDIglbT7zsRV+2rLwpaeX6QcWR6kaxuq6tRzbmi0cAYOPMzDVLICYFNSKiTpTL7zs1OiaBDlisD92JNJYfUp24ltI8NWC1R2KxRndD4/a+JUeqItfngSOD14jcWETo1L5TucFta5574Q//bMvs8Ci68+2KIwMO5teIZ5IHDdl1BUCJAQdFRdetqQHYLxcvLsKSJRERLQik/XSv8el8R/PrC/6WT1xPSmUdgFMnRQpcnfr/ph5/UhVBMEmxXab2la4Qt0oA9iMrFKxcJth03YuqU9X/Weu6e00NuAxgdv5aOl8CzO/a8cnrpFLmsNStImtgPZ4ByRViZAkqjRZItSbtm9ajuHrVYQDx/v37wzvuuOPqIidDQxARunnnzipe8vrn9r7xpz4z9fX7bw0PHrYUaG1VDkwEEjNPHogIQnEnKwBi7SoeFBN6ciGdfcdf8Mrn3rZiQmRtZaLCAE5/Mwm8rynC03eihygiajuR3QHcPFWZ+58PPnGI87l8wGkpdb2cnMgxQjtkhgzIt2+m1tCo1qp84/qNWNnTf5SIzgNQV9qsPcXiqTVtiy53dXVN3LJy2afvWLNhUkdxQMKSJcElIaj0vwwjuNShzBA7MtA5W7UlEv0Lz9v+6M/d9JxXENGRq1GGIkLbXbXn0qm52TceOn1SSrmCzlI9ZVk3pAWEnaN0ccn5KK7huu7e+PZ16x+fA84OYWjeXOwD1JBDQrnhcnl269jsjGiBJuvT/c7W9zRJjQ3sbrhScOUwQSUfBnpF2DYK4FMuDXZNe/ZSb+LYxOjyc9NTlNOaUnaLhHGExZFBJ8wXKeJOFpKOYUwsmwaWVjcsXvy1MiYu4drxHwIArd2+tgpglp98YnFgBJaIrHK5oroipzRGlpbtZ3O8WoGiyHasWwW7bPm/EVGMWk0DmPu2F1A+I6FhZomI1wB3qImpm8YfeFhChMpKYozW+5JVqzaaxk2GCmLTue0FSoXBHxW7i8e6hj52ajHRbOu1tCy045eXzB54GAFyJNbOM0qFFsYRDRgIISArambVMglvuOGPx46Oddz+NMHhPc6rENFo/o7bzva+9lXxtBGErFPWn4boURpFcnOhrSNGiMGoBIKyYkgpp+JHDmHkH4Zu6wZuWtZbOrMQ4/33jmukEDNK4pEvPnxgrAJxkfkmjEk04IkmINMZHkQAGiSKQEv6+ir9Sv3NQt7hFY7ZHc+7a/S67sWoRTWpM8PzfLbkROD4UC3ZhHbJsBkbk1/9wbur//sHX/F3O4d2Rr7xnq9SmAPA6CMnj1PZMCkhyQrqBAYOWWGewXJVRNAgKEWsw0D322AsD3y6l2hqJ+20/3933x1lx3Xe9/u+e2de2d7RC9GIQpAUQFIkrRCUbFVKlhVhJdFFcnJCybIlH9tSEjnywcKx4lQ7x46L4tiRLR1JBmzZJo9JWw2QQks0ZYgNhQRIdOxisbvY/srMvd+XP2bm7dvFgkRnkHfOPW939r3ZKXfuV3+/34URaV92XH//3eeeUc7njPqE0iwzgDMcpgm0Yha7vFdwLGCniOPIt7Q0o6ut8wkApR179tjX6+Haf+pYddRFCQwku35eAVdPp5eSrafvGWsNOwERJBcGvJALpwAsaKf2ceDizVnXPNLdvZvGVNv94MADOHoMhVQhW9i/6oSuT6dzrZakjPbGqH3zpn3Tw9NLxhe0PjKCkcLNkr5qoqYMHN499tQzA7nRCThDKurmCL9emMmpdxaRPh8xGPnb1wBA+WKE3nUvF50+E9PJU5DAQiSBUXAKCnd1pBhzHVRK5YINM2KoNtx/BwBszLd2NNRFoZc5NZQAPNy2/b3VaMNGHvWRJl2uNFcvuCZdFPOMkK2VNGoVhY895Uye+//sqy04duLP1cf/mYhkz5499lrNi9ci/f7/4XWtrtWsC5ULAv/9/c95R1SfyZoPXTtb36smTaRQr2rCkFYsWDgM4IkaKPQSnbBTIyMd9y9d/DsPbL5DS9USmGe874S+rF6MOIVhMCWfo4QlpjQ1zr/6voftL735nX/U19f3e3/w9j9eS0TxZV40+f7zz8ZKiQGsqVxLnUxRuoDXmn3qqqkMgoOqCRgLm1r35cOcbE9kry54DexbZADgmZGhD5YMkRob1x7ujNGlTs5m7iCXqFtAgdg7tBaL2LhkSen1KJinLfYEgPafOGFjUVhOckW1+1erKWkd+brMOFpeQWlpsRjmsKy5/WkA5R039sFm6u31MbB56MVX3ls9egIFWCUv4DRbcdG8IGbIvLMONBXPdukSCpb0rCyOTuU1p98poth2s0QCOrNAV6dePrYA5Qn1IRNg5lyDuWodMxR9GU+o906Dpk6ri7qmAPwtESn6+uRVFrqmsUMvKo+OQQNOaB1Tp1DT8oRPa+1zI3QFIMxQ8fD5HBVvX+cBPNXYTVdEY5hxMRPRdLBy5Y6FH/spGpFI1TBIPC5oq01LPREldHGsisBrSvYtsFWF5IrIDfbL6B//aQ7wt+vJk4VtQ13XJEqsoQfGtE1V7Xx16UsYPM/vfC32tWPHDq7bn0mPcb4xdx/ZdnMt08sMALuSFmw9Gcc/XtJwfVSJfEhgg5loZLa6fALF0MzTR6bKbVAR9Qs7W1E0/gsA3COf/3xwKdRG2Qkt6+w8A+Cxf77tQWqxOShzun+Bh4cgST0ECfUjVAkOgLMECqyWq1V5aMPms7/ynvc+6Srxob6+PnQ2Nx+61Mm/K7nAOBVjS8XkNsaTU956zyQ6KwrM2HNMGqGpm5EvkhREX/Eqi9tasay55clqHGFD0l5/wYT90Ja1qqrBsfPD24+Oj6FoA3aUtOUYMUmzhvO1VgpSrpGewwOsHp4AbyxiJ7w214zbuxd9GQA2Dg3d0AV3T4JZ0xHg4TGVhVIuO/bCSIWAE/a/RJEksyk1nlnnoU5Sz9+i5L2ubO/ErZ3d3yKi7yzat8/cQAOiANAJnGo+eXpDeWBEx/OWHQms2Fk40Fl0ZSlG1ZOAnYGKgSKSShiCb9lwDMBv0pqel9uobW+RiidumppOyiWKcvkdhUMnKUDkCJIQWtdfh5Q8W5CQESTXy4O9QJXh2CJyMWjpcvCiZQAwDOCihOK7d+9mAJtKz75Eoa+q1QT/60ghKQF3wuJFswKzejKPgBW56pRvWLWMgqbuJ3cDR3THDnsVDmMGV/jTht63R+HmzbClilryYAiIkuwOpxmkGDNrZ0SpcVQPB4EYgvMezYW8PfkHX3B+/8H7sHTpRyd/pL1lenp4ydVGP0Skg2Njq6b7p/NE5FIh4csdMs/vci32tTNtWkuHT49xvjF3H9l2T0ToP9+/XHftMlcbKTKQdDgCoGPHT955ZuCsMTbQGfHR19b7qkWIRIhdjEXtHXT/pjc4IprcsuXV/Oj5J9pICe6uFSsHH7rnXi5VKgpjajVK8g4qMeJE9AmhJxi10DDE9NS46733Pv6tT3/mL1tYPjM6NvJE3eS9JG/qQHKsjS8fffndxwfOcAAi7/ws4m6tebwz0TKp1jrKoAIG1KhaW43dLSuWfxMANs7PiKObhjetAqAnBgfWjU2MIzQ2hV5mBjDtZM20HFPtwGzUeBgBuEpFN69YhQKwGrh4V+v1SlvsTRpqOgbHJn7t8NHjnDOWMyJ4lZm0aE3AeQ6Be61Oqwr1Qu2FQnTfxtvOqio/smXLjYx4s1TmLeUTJ1vYx8KUuHbyGhOaM2ULJqhhOO+Uu9rh71zTT0SDuwCTeco3UTrKT6h2VY+dlPKBl2BgWEURKs0WhL3ApSAIEgUQGMBC4SXSzru3UG7x4tLIyJFXW/BN7wc+4OGj5a1D462QyNdzUV2qW2NAYCewK5Yjt3FtpZfIY+NGvQojky3gI7Zn6e9t6vtVjtRr1Qoio4hJ4RhwKdDMpGUOre/OT+eRg4IdEIBRGBvn/v/yx0UAvyTNuS3Hjp09l5Ii6BXcMwaA8zq5OWxp+ErD+oatqvoTqppPo6rLGWtUNUh/XqSqd6jqrZfx/SySW5x+N6z7W7Ztnaq+XVXff5HRWfedDXXbt6nqLZ1tC3soYTMyVzPXLZBgrQDo8y+/ctfI6DjCIHcBmXTNCFIdXVlWTGcCMcNYA604WtO1ACu7em4FgLYtjwjw0Uv2ZlSVOxvojKo+/NbNm3/n0Ree26Cqol44gWEkqhsu7bgUYRiyKE9Mxm9evyn4zPve/9gya/+QiPbPm8d5jf//wI4dBn19U0fPDd5VjmJisBcRlpQXjmoMOZQy80itgSCxhQQyDCUBfEzLGztk27JVJwDgwIEDF3T2HVPNY3i4H8CyZ156yXOiqjKbpDyLQLIsXR3BOgA4lfS+eDQZQ6u7F1YA7ANSJPsNfO0k0j5V+3L/mZYz585p0FgkSaEU9WQC2flkGNd62i0QgUU0p2oW5BtHG4BvvRpO7Tqmf1XVdU0cOUoBgJwHnAKe512AZsiLhUDs4W2SwqeKIOjoQvNtq4+ltcmbDf9lqLfXxar3ydjIOydeelmKQdHEBBREoGaG5ny28HGi++cIUBaoOuQcSRAEhAUdJzzb/3T+6SeqHe9Yg4sC8lUx9fyBVrf/FeQRItbLu2yUqgtWoGi5fRO4s6UViad4NSlI1erUnYim+vuAT/W98Z4u/4bNP8HPP1M0tghRJSVKjB0UVgCfYmPmM9hEhFgd2kNLE3/1hE5+4xtNLT/2Y0taN3VEVzPnVZVHEVFhYGgSY+cfRVTB1OjEmRQaME+SP+OMlllpXwpsh8buPJiUrGkCmyYAsVarQzVPXAWzSXdn9pnhT2FMM9g0UhwPZI3BZEwzjGkk1ajYWCxQMZ822NUdBzOmBs8Nq/dlAKAw7G7s6MjBeVSnp+FjmjDURMN//tgniOhPM3apKzKIKbG1U9UP//6ePW8fPDfimxb0WOeixKvBbHLsemNYzxfIlBgCEuH1nYukFfjdK1yE/J6kEeTb+84N/Pvbli7/0rNHX4Fly1mXohiF8QJyDtWcBcpTelfPouCz//zhJze0tn8q7Sg1uEyQ6y5V00vk0Nf31rFy6c1nR89LY2uT8bFP6NIo7fMWqhmnGsYoNYozIHqBVMrYumSFAZBL00LAzjnMOGNjeS1o4Vip+u5x0Z5KueqaGqyF1CkVZFR1dQTKswmkk4dOfCyLWtt4ZWvXIIBBqNJFVDWuW90tTeR++OTEWPNkqSwthYJR9TMPBlAnDJTM+xqGMz0vTcnhWWLcs2SNQcJzecPUOlSVQSQV1XUYHPj94WeeN90wYC8QNYAhsF5I6p11BGudQgKLwqggv2gp8mtWJdJiu3bddD0L6c39oAwPrYrHhxwaCtapT4wdZhya2eWRlOKQDBJW/wiBh/rWNtbVS1+xRH+wCzBr8YsXg2Q5VaXJ7+z5WPXFo5qzOdZX6VzNSDEy3gpNb4LCa5Vz0NUrykD4+TQZe0UXYhxoG1NtR6UyMane7ySSPtVfbPrFj3xw7F/up3ZHCq9wRhEZgidN4GE1igCa9QxzWm6KLcFAKF8a08nf/VJz07Z736WqX0bCOXq5ck+E3buJe3u9qB4687W/Xd3/2c+5oq8oFwuLuU4MIeOHzpy5TL2iRjCiijiOEYRBEUj6OLz3ICITBGZpze7NQ44wo7iQlhG8g/ce+SC3hDIiFVF48WCignORkDqZ/b1k17lisdNQEvxFcYy4XHZQhc9Z0xA0NKOS17b/8Ok/UtUCiD4/LyfuJUaIfgd28DTwqeeOHWO2oYdIqvZeF6Ew16kuzP+KnPOd7a2mNcg/CeD0jh07+EoW5G3btnkQ4Q1dC771rk232wP794NbmtUxEbyFSIwABuyByelxv7TYhI+97Z1ffmDFyp9JF1a+SjaT/U8ffolgA2Zl9ahPSxKIUWf46hqQdCaCc9WKbykWbXOu+HUAZ7fv2mV2znNMK9vaxgGM/c3BFzuPDg0hIANfjdPoKeP3pFmNTLPCLABqktxMHEeyYukK7S40/wGAc7uS4r+/0aunB+TA6ZM5McZnWpHEmIU/nBFTT7MOdXNNSBBXS37Zom7b3dT8DQBTabfsjVLrSPjigR6cG2nxR06IMYYlZdkh0vmxbzUO05RoXj0MMSJ4LWy5A0HQ+I00OrnZQNGqqiyIbxvZ+30NyFMiEk5wryIMmRhKD4KFFU6lvBzcwi503rkhUFW7u7dXsXv3fClaOnToUCOA34wPHV1dHj8nQbHIcJdmvbOF3alHFMeqXYuNX7Z0mIi+kNzg3it6LlqJzqvqKBUKtdu/F5jY9tA7Dk1te+y2qW/s0SaTp5wQHHlEJmOYmt9oJOushyhjwgpaC5aHH3vML/ruh9+Lt7x5J4B/q6oWgL9U575elQTAbzQNjSxrGRt2HfnmoDpSluwwZsOF6o5P6xyKhGmICF7TIGiGaxFOa7sA1blA80wJVShl/7GqNWc/JadOKsCGQcwZX3WNfAUAJkUzHcJE36BgoYTIxxBzXsdd4Nq33hIAuJuAP9QrhGfxXsDsxE4ZrFQePzE0CGNM0lpenypFwsJxMWb/9MQQuYjyYag9jS1/uW8fzqaqDnr5qxGpijCA0rZNm/5ySXOTlKol9cYAbMAUwMHCAwhGx/V/fvpfm5++/41/e+jFQ52XCq+Y79WbGo/vPfdK++EzpwiBVfhU0Ty7Bpo1zmTdklKDnszMckVcjahgrdy2fOUICP5iGZrt27czAAwPD79tcHoShplIk1qbOAfvE49Mxc/G6NXVEr16JIyOagOi0ZUNuZO7Ae69sdEh+tKW9C98+9u7f/jSIQT5PNc6R51PcIdpfZCzZybtMIUoxPnkXL0ALuaitdre0fYVIpKN27a9Ho0n8fQzL2hDtQRYwDPBGYJAYPzs1a1eZcEKI/DJeVdZUSZLfPd6AJjEzfjavZuISHhs7Mnw0HHKq6gRoCFOHDHh+ZOVKRYKpID1yeLm4JBfvQrFdatDInIXSV0SEUlHR0ejx/Qj7jv7FCAqp46pXgTWMdejyfQOnY9VetoRrls9lHUlXn0qXVkB0snJnvumpm5FW/evdH/w/S+Mt4SYCkiilHA/geAIVJJySjagDGjSMGigMJ7BzqIKQQNi7f+P/0Pk+NEmIvLYt++S1tHsvAZUu8+oLtPS+L1A/Omhv/uuhBzaaeMQWcOxYY4sc5WJI8McMXHEnP5c955tZ6K6bRQRUcREETNXiTliw1XDXE2/W+Vs38SRAVcZXDXEEYOqDKowuGrAZQZXGVRlpQorVQioEFBN3yukKJOiQooKE5Utc9kwV5ipbBglS/BqYKcDci1dBl0LAODzNV/jSgzi4X37CACeOniwfGZ0HJTPpUD32ar0SBdhSiUlZuqLiZwmgeArEbUXi/KG2zas3LIObbu2b7+aug8TUem+pUsP/PiPvoWrY6PCbAAysGxBAevkxJj73Ed/wbxtxarPnS6V/qGzszN3BfCK9BSHm/uH+9cfVs2dnB56eJrEQMSpEGlKtElIGGMoHSqaMY3NwCJSAxDFFe7MF3lla/fLGIu39FKvn9vco6q0O6HRan5h4EzTdKWSKGlJnWFIAe3wc2iwatR5ibJG7LwGqljU1n4MwO7evj694RZk714mIs0Viz8zHkUIlUWczODSskaaOiB+gtOqS9ukqeFKtUJrOnroTa09hwBg++uj02amXnyJcppQzHursBKDVBO2EdILRE0Tn9dDNYAoIXIlX1i60lRbC//H5HNPpEKt/maxharKSPhL75WB4beMHTykgS1yECcivwrGxZbqhN9UYUWg7BEowcFo04YNiobWrwJA1zxUfEQkumeP7e7uHqCJid3mzGkCYi9gXKA8SLOjkRkqRU5EZ0GY1Ip0bliP4sKev0gNjL0Wl4YAdd7fRkaaTgFPNr3/7X/T/Z538kR1SryxIMcglZRYb/6+PtL0OokiFxO8EChfNJPf/R6d/ZOvvF1V301bt8bHJibWX0IjFgGAdW4Txf4joPy7MXpe+chxKcKCvMBonA4HozG4NqJ0xGCJkpFuN+rA6uo+6+re0yFz32OQj0CSfCf5f+lA8hmjMRh1+4ADq595nzVcbV+kMVgcjDgAismq+Py69ST5zi+NYvRFTbJJV2YQP7p1q1NVMzVZ+uDJc8OgnDGqHqZGpJ3mhnwGDJeUyDvT4MtYawA3PenftH49dbU0dVMTnQNwNW3yfofuYAC7t6699YWmhgamyAuxhYYMlCfpcx/7Ofupd7yjl4g+u7Sh4XRnAtm4rDb2bIJNToZhPpe3a4C2MVd9+OjQaW1SY1QJsSag2xpHjhI0g31IqtKgiozNBqoqLFje2Nq/qq1p7xkpL8QFiU6gDyA9c6YI4MdORtO3SsXBKlh8iitMmVt4DvYy09fLBjlFVbzrbGxEIPLXROS2b8QNBeSrKu988EGnqhtiwqdPDA5IgwdTqn2Y8N8mHn7CUpOdW0qqQDyTblEVawxW5FtfBjCW1iZvnEFMaLoYr7xYGX/uOVgEABk4cmhwDoxE6V5q8AKtUc4lNe4IEechFMBEZZgFS1BYsf4Hv1b5DO++wqzJ6/lKJ215/PCRhvLYECIbEimhajwEnADSMZuqLGkyMyA1CNUhCiJARIQbjVu4aATAn6XlEbmIcwUAGPnhEUyeO4k8CCa2SS2uRgifSqORYkaMnWowsEQ7lFEB0LBpA2By5ppdk/QeBq2t3wyLLd9fRlRGc+uXm9/z3iNhUxOLqApM4gMKg5TnFZFWUMJ9ywJhAYQhypSLIzr/lb9cjvHRR9VFHw9yuRww3PBqcyczAt1B8O2Fz5vfRD5siQ8cpKnxs7CWwWqTNh8ys9/B0CROTTqC01HbTpzCWijdVv9ONeLO+gGyUFgk1KwBFLY2CDat1llAzcyAgZKBzDkOASf6uzrzTsqZ0yNs1HCjPcsL2p8tTOsbcfdtC+rX9sttglAA8uzBQ03VqAJOC6eaFlizYvkMDjmZcFQPyRAPEQdEMe5av4lz85D0XslTuBF99MTv/M6Rt67f9JW33nMvT46NiASqE+UJ/+7btp795I++9X1E9Bf1YM8rndjNzc3D7U3tLwAo/fDQgSKEwMbWtNRmgZxkhn6MU7YVqgPoC1TzQUhLF/QMAQgK+eDZw6q5ufW8jbt3ExYtqj47dN6cHBwQskYlw3imRkOch/gZjGNmFGuUeUhYOBDFNueAn33wXR9S1WDDAbgb3JWpuxLigcK+gwclqlZ5RssRNQKDGQB+PeNRcn4ZrZt61bZiAy1a0HWUiAaxffsNNyJEJOXDJ94W9A8iSNjIoZQ8nCwGRuuilXr9Q0IigEwCMYDCgdevkXDpkoE+9On2G0xOfi2uw47E1hyc+OZ3hxq8kgHEp27xay4uRPCULGCOiSuGfOv9Wzs98La6j13gpO4+eFBV1ZR/8MJCOTOCkEPKmGnmpqkvlj5VAoIYGlKDKS1uLwMQffxwDo89ds0i9HTdMarK/fv2nWj8iR+LFn3oQzzhRrSSi1Alm8yJyyjlqwiCQgH+5Vf8qd/4bx6in+saGieirslLgZCJakBbKQbgKs8fhvERIn7ttIS+Ro9IrYQ2F353EXjexe7NRaF8NSauC8d8tXoQJcTuHKB58yYP4K/yjR1fR7Gj/3IDo/o5iwrw1vHSdGfsnYdXphoWbI7s0xzWXk0pVMTHiKsVLeTy3BGEBy3wJ3MO/fJfO0C9RP7e9/QubACG3nnbndXm0PD4yFn5wL0/Yv7zz/3CCw1Ef7Vjzx6LlM7rahbNkzrWXh4dXTEB/OykSJcIeRBxQrEkM/hDmXPTU4xRjdZOFV4EzUEOb1y/sUJE3xwYnIzXzJPTPrBhgyEif+jU8bdMVCqsTCI1Q6GzsIZzKeKyycuaNr5GES9qaNElzW2jAHI7r7Dt+Gpevb29frji+46eGyxASbyXRPjQa+KxZ/WT7DSEZq5pykXLXuGqETryDdi8bOVpVaUbiaUEgCMDjVZVl02e7n83TpxBnjlVpWYIJVGPEZ7X61MkOERhgXIiC9S8dTMDGCYixbZtN1c3za5dZmcyd29vrvjNND0lRGQ8UU28ej63S5GQ7wsBjgmkBqVIhJYvNnF78zkDfPNVaj2mN+H2/cUexYM6NeLEBsaru6QFt/4YyDnNNXdyvHbROIAfDt/VFl5jh6Emu7V469ZSbPL/wrzzR/88WLyIfDztreMka8ByUYMwb/HaebTanBn/ky8Dx462hou7ulWVsHfvpQQb8k//9E8BUF4y8f1nUIBSlRS+jo96LllK/fW8lOOb77sXM3yX6WC85sjWPwYQKHGJQmnedn9bGfjk4ORkN2bo9XBFBnHvc/sbTg6dC4VYa4rmmnSZzu1GyvyTWkelCoiAuFr2m9au4eny5H8kor9PoRNX7InRzsQvaFu58DgR/a/716z7mY1LFvLajo7Kr/f+9NcXF8KP7FI12LbtmuiHLev77bFCW9vx/adO3/ni2X6EuQKJTwioKY0IkTbRINMonOFUm6GS8x7ValVuWbAIPc2NX1VV2rSy5ywRxXM9y52bNkWq2nhmaOjuMwMDsMSc8cLOckSy2mQWncoMHZZ4D3ExIIKVHd2T3cZ8qA8o3UiCYFWlvgTI3nKmNJE7NXY+NLBpHTQGvAeLgjNyBU28Pk5T8eoloZ9zCU1eNF3WtQsWYc2SJQeISD9+A6MqVaU1n3xHDOCzOD96TzQ6rMJsfJreVU4WE0MzbfO19Femw0QMCwK52JvGHjPK+EcAX9Qdeywxu5vKIqbXvnzs8APVQy9pDol+k6QJK5DOkQGeIfmmlNwjBkGUUfIxzKplZNtatK8PIxdxmomI3A5V9vHkp8899ZRahBwxoOYisCNVeO9nqAHrGmscnObW3IKmW295sQwcogq1ZHJX1zqSVlUTEv2g4T1vfa59+3spjiNqIAJBEr5VQo3Fp37Ma4BUoQGQPz+o5/74iwpU/h0RKYaGXpVoJFMI2bJlS84NnLs92n8EOVjyqmljj8xqAJtrGOfbVv+3y7wmGZVj3bldofGcE3RkTXkujiW/ZhWbVctLVUiozhWuJjhiVaXB4ZH3HjvbD7aWyMusInkNUlDfopuqumYnSFDNGWsIev6he+4b1l27zNUqLGQTdlp1yUC5vGJdV9fud93zxuf+6N/+u4bVjYV3E1H/dkB2XiuA88GDBIBe7u9ffnZyEpYsxCWRGXk/m2C7jsleMNPcoiKAEyUvpig88c+WrXmUiHTXjDr5LM9yKK68B0Du2KmTG6cnp2Fcqrno64xHHZF3TWdNZ0eQLop8MZ9Hg81/m4jO7OztpRsM/Kb0PqwYHBl+08uDZyWfz7OorzkUtcYjySY3ag1IGdG3OgeNnQTMpoFN/0KY/53WmW5YE0pGDSV+8qHqc4cQwGjVKAiMQJK6ibDPlDln6fxlD7YQEApgndBEc1Fb7r57BYDWyU/ctkZFzE1lEBOBZKq8cORud+4seYaKKsAGRilVB7hIdJauDi51EhycdNx/F7i17e+APug8xPMp7pn7AK4cPfNC9eXDRDBJE3dGDs78qot1xrJl2KACr4WtmxG095woEp3oXNp5+krTaZewXun+wcEGAC83/eyHq9ONPU4lAnMyfy7HiBAltHRBrmj7P/9FjZ95/kfU629Tb69/zWe7r48A6MSBVyJ/egBgTuqpFzQl4bIiQL2KNr3s/ohcPPrM+H/nG3M/p5I0OVbimIINa2GXLP16hPKvL2xrO54x2lyRQSQi3X/gwOLxcjlhUkgjkbkSNpTIOGSi8LXaYsLUAqh43Lpmjc8Bhb3XwKPPJmwD0ekF+fxJItJf+oneHbcvWvzb58+eX5sSClzrSY1nX3zJTsRRTb4JKrNuyCxvLm0tkgxwnsIitBrT6sVLGcAAAFwMi0mWWgE0HDp8pGpBqtU4ETrOukczDn+dURyp5ey9QCQxOL4acRxV8bY33L1KVbuwa9cNZXVJH1AiouceffK7z3OxwExGCJww1KQp0pmMb9LwIJlaStZwk2YnArZ068pV0lgojF6Pxetir0HVxnOVyhpVLfDYRNkfOapKASKb+KNWkq5JpUyWK8FQZgt0YgwJngg5EFgiLa5fTc1Ll5eHIiyfrFZP4AZDYa52kaedOx2AFv/K4JvPnT6BuGBNdjOMEl41aNAZB8ErECCH5ltXAcBzO3fuFDQ1zQflViROiYu/88PhYPg8xJIaT7ApQ9N8kUr9mlRz1FXhQGTvWA9G/m/Tep+9Ts+AAtCN4+NxZWBgMrf5tr9b/gsfDadkVCzXq0ReguFIR+gZBQRoHh+XiT/8CsFXhwBgbGzs7pMntXBx7zQtl7x4qqhTkxqHoMTJxiXX+a5F+nM+ozpfqra+FvnaEVza4Z/IHamxhnj5wnHY4Od7qPGsqhKiqVsRT9yV7v+y+llYVVcdHx/dWC5FaKoaZtVEqkQJSgxPlD7kdd1FyqlKtoJ9ggXx3uNN6zc2A9j34IMPOlxD3bqUNxANRH/TSvTLHQs79l9LkPauXbsMkprFA2Mk95fGpiQQGE8eVaNpU0BCqs0wSZepJt21gSgcxRD1sN4girwUG/JobCzuAeC279p1QadtxtjegfDvv/7CoUcG42qjg3gnVSIByBFYGOQZ7BlGDFiTY2AhkFMYIXAMUKyolCOsKrRhWXv74wCKF0L3r++iqao0NDTUWFH93bNjk+sqZadqLAkRFHZGokqTRTTx+jSFW3BCku4JhDxKMLKguwdLehZ/Y6pcpl0XUQi5Hq/uI0firlzuGIC3YHr6lskDL3lr88zOpGgxTonATFJPhJnVMacIQGrhCYjtlIZURdPq1ZPoafnD3wvxbGdzYVVf4r3fVDVEAAuqBw4WihUBJA9WBavAJ4y9YDFgsUmzkTCMGlhJOhStEISrEK0iCNrZrVotAI4DAObhph1QbRgZH79bVT8hVPrg1NkRNZS3rJKmZxPtN2Ktx1jAm0RWCeC0EzWCxlNiuzrMWGPT4wCeSoHl1yVlvSd10M+vWfbJ6fbGIoDPLvqp3n1YtlZVK2ooSmAq6qA0M0AuSZxmeGb1IEmGIyBWQVhkc+5LX9KJ3bs/UVX3ralYes6dg5sHxpXo204ObALwj3T68HJTGQdzQAQPgxhMOqNJqgkVJiN5v3DbTA9qNmY+J+nw8w5VSdl5FAnNS3a/ZncoZv+TU3ui8FB41Ov8aUqObkUhpIiChCHX+gpKzXlgw6YSAK6tFWHjIQTNP6hz1i/dID4/OFgcnBrvEWYEsSNIDIGD8QLjBTatJZp0WJFk4omCxCFQQTUqyeLODiqofIGITuy4Oib51wrbzbWOfrq6ukhV6ZVS6Y5XBvvJKGsYO4TeIxSGJ8CxwpPAk4cngSOBkMJ6D+McrHOg2MO7WBfmi1jX07OfiOK20VF+lZr/nf3nzz94bnQCecpRKFT7XzEljP4xCeJUOsaxwpEgJkmY8tXDiRMNLFqD8PiGnp6XiOjElUyEq/GM9+7da7q6uiZPjI8PTE2VWlB1ntSRUQUrwUPg4ODVJ9cPyTsoib4T9fAkjeq915Xtbdi4ZNFzRKSjt9zCN8qwY82aaOroYAcAc+7v/2GQI8dkRYEIwhFiG8NzDJADk4NFDIMIjBhEDkwxSB2M5KCeFdxodPmyMwD+y0eOP9s8bTCx8zrUr67r68HtRZma/vXRF5/1AXn16qGmCuUKnInhOYIzMWIbw5lkeBNDbBURKyoUwBmg5GPEi3tQWLeCS6i6i92DBUCppRw2A9UPu1dOECmJmgDCDOEA0GSQhoDmaoPEQhBCpQCSHCocwHmS5u7laOxc8NdEdAp79lw352pbGvk78D/EbE4T0X5sXPOxxZ/4OTMRVzSnIdSH6fFnx5wM1QCanhckBGkI0gCCECIhyBfIl5ye+aOvLTBD47flOttKzc1H5u/p6usjuPxpXx4fGnvpmHrktYI8IpuHpwAsyb5nRlg35m6b+/e522f2A7EX/J4NkvptAZDuh2Vmn7XjEpsMnRmsFqohyOfAmgN8CBPnwBWjpqNHGzasPw1g1fbt27NMlVxp/wrvf/Hwm4YmxpUachLnCbFRGO9hvSCBIysMac0/Js0wcsnC5uAAF3NBxa3r6Xr0jGqxr6/PX8cF2F/rFNrhpiYiIj1w7MiKkbERGKjCOVgh5D0jyZgJoD6RvvIeVgVGFDEzjBCMAzwrRCPTrax3tC3+CwBY+Mgj/lVSLC8f7e9fUpmuak4DCrxJm3U8IA4qPvlZHSC+BvWgNP9ImtZTJML6DbcygGOvR1rt95NCf8+Jk6cWHTt6VPLWEuIYRiVJ+4okWnHeQV0M8un5pLU3gSBmD7DT0EVBJ8Ft6eh6FAD6r2GL/Gs9CwA4BnoAjA4/8b1Bw4bIq7IkUAorlEa4CV+pNwpnAGc0+ZkVEXuIJ8DlabS5WTvvu7MRwII4bijHhXjkRqaAr/K+WiLScifu4PLo9vKJ/kYiS0aZkiiQ02iQajUDrUtMCBihBwqe0Vq1YHXSctdtLA3Bi2MY+VYazch89a9KT/656tDUF0eeexEgoMJVGAWsEAKNYSSCkQhWZ0ZOqvCmCoMyLOLE7sBTYWGn67pny4gmDXh6HdclAYAeCr+3MGx4Oq1hnWn84FvP2PV3UcXFUrFlOI7gOQI4AiiCUgTPDsIueTcO3jh4IwBKCKQMVAGbL/D43r9z1cce7egE7uiudBfrey1q82rnTqW2tjF35KiWjr9CZKsoxtNoiWLkxcMZB8eJY+dr/ysd7OAuY3jjkv3N3Y9x8BxDOHEkNR1S9y7pdZi1jSJIei2EHTzFyc/Gw4URxFZAqMBoBUQOU1Jl31KQ5iXdB1EqLUmfq6uTf5qoxj816jyZhgZILoALbA2UGVsLFwRwNoALA7ggQGwtPDOEGJ4tKMzBK3Tj+g20de0Gswgo774WOMQb9+Cbj27Z4lT1oYrX971y/KTnMGeqgUE5b1HJ58Amh5ADBLCwYhCqRc4bBBQgCvOQoAANc/ANeYhhrFmzjrasXx0DQN88BmR3kqrOTQG7BqZHl5VcWVzI7ANGQBYhAli1CNTAqoVVixwC5NQiRDIsDAITohAWqECkD9zxhk4AQ7iB6VIA2AfY3Ynsys/Z1vafP35+1FMuNGIMfBggDi0YBoFP0mjZOYUIYBGAOIDYEN4awBioeKxdtsIDKGO+C3h9HS3vm3uOISq9q4vizYGfEqYcG+TAGsIgB5uOEDnkNIe8hsgjh7zmEEqyzZoYoiX1CzugS3qGiah/7dq11R7qmbppaodEbnJgsjuH+OM4dATF/lEfhC0wmgdrHgaF2ggQIpBcMjSHUPMIpQDDBhSWgZzAMkv77Rs8o+Fri2lxKWM1usBJPLiRpoDpYOD0XYWTp7TIMSwqgkDgQlUx5D2rdxDvSb1n9Z7hhcgnPHHklVkbEQJkZfKe9R6tRYyfG1+JG0DuUMcmQ0Q0wEtW//7iT/08ndPYWSVvlX3oyQeOfOCzod6K+kDUW6/eCrwVeCLvK1b9hAl9rMa3kMqpP/kSqs8fzLXc1lKe9znfsYP2q4b67ImuwqkxDcmI9fDVgH1k4I2qt0jeWSQZXrzxmvxNURsBsp913mHS47QCz149eyRD4AMRH/hkWElG4MXb+t9Fk5/TbYHWXQOf/D3w6gMvPufJ5x35nIM3Hl5t4CegruHWdYSersPHz53bm3XYXs39swNDQ/cOnjiNoKOLy6UpCGKg7GA9weUtYDhtpkmT9SLgiodoDFiFDYuQsUn/pvv+WQDg/UT02P79+w1uHnoqBZFC9bmnn/rBosrps+DOhJrLFy2gVXCa20fkAecTrnMC2AZw1gDiEHiBD3OiotTS1nIawFnMUOXOckJ6ifxkXH5wwuP2f/j+/xEpTZjp84Jpa8AmnK0yTom0FjNDaLYWI1sLUZVbOlrM8va2V4joAFKF7NfhOgZ7f/C0RCPnfZSzlknImiShiDiBXiRtZMm5kGUYGLATVE0M64EY1jc35ExbW/u3AQw9sGOH3Uk73fVewIhIRlQ3eudWdlo8E5/p/+WTP3gKzVI1k9VRSMrFIakMNsNwCEVY66Wc6d4TKMpQTGBaupa/yRZ7eppuqpqhKoOgw97/p6nxypONoOnRZ16SaRlnKpfS2C/tsAXgobO8X1O3SjMExgkmQCLcbMpLFwy2AL8GgCjpM7iwlt/bKwugD0yPDP3k8MHD2oHItFQKmJaSCJgbc41G0vqUd74G8TCkaATDQVGKJ1GMPSoIgiVvuQ8AWlt7Wl9OG2qu67ORPXuqmqXGHzVvvn9z852bPxC+cBAc5hGmGqeJEAEgKc0OKYEzNptUZHpKPYQFjbGHhDkz/o9P49zuv/rVpZs3PE5Ez6aRdg13N3b8ePNGuMeHz768aWTkOBYV2mxgDOIcgZ2CI9Rk+1RnuieNseCUk1pSDHrWK2wM15/grGYYa5IstGQqI6k7TvWasURgprRKmHBCz7AK1a+QKYQNCiZO9lNDNxjkieA0grOJzqiXAAvfeA8AfHvlypVjV6pwMcsg5sqlgY8/9NBCMjkYiTEaT0wHMGED8kFsATBBiGeokUQBJ6giQkCMAnKQ0AaLmxsfB/Bfd6jy7j64m2sNUAIw0gS89AsP/+QG7wRgLyWLuMEWcgIgVg+kEAIQgwzBULqgk0NOGUYt5RrydOeaW75JREMPJLXUuddCtu/aZRpt/ofHB47+xY/f9cbeu9ZNa9BQIBswOAiRdnBDRGus76CUvzRVmwcBxlooYJa1tsU9TW3/quaZ3kCas6MzC8wTywr5z3zywz+Zd9ZAy9MIjEHEAQQ+Ofa0FSsziIEamChGBIcQBgLDi5cspPs2bXo+kwF7cK5c1vVwiJLXhDh3ENZWq1PlffmHP7A1mJrmwDjyLuFMtMYSM1MUxyAmuNRZISYomeQ2OUEucq7N5GzbljeMI9+wr79UWt5YKJSaiYYyPb3/l58HAukI65/FHA8AxSdOkd7V/MmPbzauDCYDJgITp7JkCfwnW8wM8YwsngeMBAiaLLW2L6T8wgX/nZjlYhjZ3t5erzt2MBE9fvKrX/2tnt/41U8GzlPp6OlnWtav3jpVniiPHzn2vZpsSphrZEOpIWZUpsrT1XwQFnu676BcvpHPT+6fKjQ93gh8UXco30C1lASXuGMHY+PGQ7r9fd9q/+WPonLgpU4qFAuuEpXSZjQIaprHNYciM0ZMHBRMkAudI1sV0dZCU5NjtZvWxXFpOLgg2wzQR4BKXqJvlzfeKkv+22+tMaXpM9FU+by1CiIKKBfkoHO1IAg+isvei2djDIVhQVN9QxXRuFqdnn1ygAkCSzYwLo6r2SMkvl5HUeaXXUQCwUmvUWI0vdTk35Di2onMTJ6RCEwhYjBTwRbVQhCj3N3ZnSuvWfnXBeDpa6BwlPwrVV0IYEHmDgjwAQb2AzhwkQhnvgWFALyQ6ZfdTFyNmRGpDI6vyPe03CvAIwz8ByStg2sAfOcSr0P9qwpMjwINZy9WM1LVECh1AsXuq0hxKoBcBXioQPRrO1R55+soPKuqdwD4lwCeBfDDK7huixzwsAX+RR8Q/3qyeL4e8yEE8B4AZ9LUbXYe6wC0A/j+q9QhCZDPALwcwEcPAC9sTPRz9WbjMAWAqerU7Q1hw48CeDKZ15c1VzMi8x8BsJKIfuVSvPjsM6r6rwCUbWvzl9zYxL8BUCXm/w4iIAiglcrD6b1SAMRNjV+Qyam7AXzEAW+xwMeJ6FtXIxh7DVLP2t9/uGvhwjVNAG5P7AH/9SxfrF45W5MsSsqOtQzAm9O/THig2SRCjosAHJmne52JSE5Hel97gHsLQBuA/0VMxwGCiqwAsC2NknnO+v01IppQ1VYA7637zAQxf60W7TFl8K+FAJYS0dPZ8V5H7yJjpzEAfhrAeQBPAVhFRN+/ljbn/wLQLI1xEqsT2wAAAABJRU5ErkJggg==",CHANGELOG=[{v:"1.28.0",d:"26/05/2026",note:"Added ClassNK alerts: TEC-0900 (Marshall Islands fire protection — Halon, spare charges, EEBDs) and a combined TEC-0915/0925 (emergency fire-pump suction-head Unified Interpretation — Hong Kong, Singapore, Vanuatu)."},{v:"1.27.0",d:"26/05/2026",note:"Added a Print / Save-as-PDF button with a clean print layout (app menus and controls hidden, only the current view prints). It first shows an environmental-awareness reminder encouraging on-screen reading or PDF over paper."},{v:"1.26.0",d:"26/05/2026",note:"New PSC Codes tab: the harmonised ‘07 — Fire safety’ deficiency codes (27) grouped by system, with an action-code legend. Each alert now shows its related PSC code(s) as chips; tapping a code (here or on a card) filters the Alerts to that code. Code-to-alert links are indicative aids — detainability remains a PSCO/MoU judgement."},{v:"1.25.1",d:"26/05/2026",note:"Header tagline now spells out the MITFIRE acronym with the source letters highlighted: Maintenance, Inspection, Testing (green) — Fire (red) Protection."},{v:"1.25.0",d:"26/05/2026",note:"Rebranded the app as MITFIRE (Maintenance, Inspection & Testing Reference — Fire Protection) with the new logo, page title and icon. Added Alert: AMSA Maritime Safety Awareness Bulletin 17 — fire-safety systems (maintenance plan, fire-drill regime, teamwork & communication / human factors)."},{v:"1.24.0",d:"26/05/2026",note:"Added 5 Gard alerts: fire-safety overview (recurring PSC deficiencies), and case studies on engine-room fire + fixed-system failure (container ship), lube-oil filter fire (bulk carrier), effective CO₂ use (UK MAIB), and the engine-room fire-prevention Loss Prevention Circular."},{v:"1.23.0",d:"26/05/2026",note:"Added Alert: IMO FSI 20 lessons learned — crew-accommodation fires (combustible construction, prohibited cabin heaters, non-working extinguishers/hoses, EEBDs & escape marking). Only the fire-safety cases from the source were included."},{v:"1.22.0",d:"26/05/2026",note:"Added a dark-mode toggle (moon/sun) in the header for low-glare night/bridge use; theme runs through CSS variables."},{v:"1.21.0",d:"26/05/2026",note:"Added Alert: Hong Kong MD — PSC detainable deficiencies for blocked discharge nozzles of fixed fire-fighting systems (SOLAS II-2/14.2.1.2; inspect nozzle cleanliness before port calls). Source: Hong Kong Marine Department letter, 3 Feb 2023."},{v:"1.20.1",d:"26/05/2026",note:"Alerts: added a one-click ‘Clear (N)’ button that resets all active filters, matching the Reference tab."},{v:"1.20.0",d:"26/05/2026",note:"Added Alert: engine-room fire BSAFE case study (Britannia P&I, FERNANDA) — lessons on fixed-system boundary closure (two dampers left open), machinery-space manning, and fixed-system effectiveness."},{v:"1.19.3",d:"26/05/2026",note:"Renamed the ‘Approved Supplier Search’ tab to ‘Approved Service Supplier’ and removed its search box (only 12 societies)."},{v:"1.19.2",d:"26/05/2026",note:"Corrected the build date and recent changelog dates to the actual update date. New versions are now stamped with the current date."},{v:"1.19.1",d:"26/05/2026",note:"Alerts: renamed the ‘Class Society’ filter to ‘Source’ (LR pinned first); the PSC filter now selects by Memorandum of Understanding (Paris MoU, Tokyo MoU, etc.); PSC cards show their MoU(s)."},{v:"1.19.0",d:"26/05/2026",note:"Alerts: added Flag, Class Society (issuing body), and PSC filters; each alert now shows source / flag / PSC chips. Tagged all 45 alerts with flag, source and PSC metadata."},{v:"1.18.0",d:"23/05/2026",note:"Added 16 ClassNK Technical Information alerts (flag-specific requirements): fire-fighter radios/communication (Malaysia, Liberia, Cook Islands, Greece), Fire Control Plan symbols (Panama, Cook Islands, Malta), BA/SCBA spare-cylinder recharging (UK/Red Ensign, SVG, Antigua, Singapore, Bahamas), paint-locker extinguishing (Marshall Is.), EEBDs (Cyprus), boiler-space 135 L extinguisher exemption (MSC.409(97)), and spare charges/extinguishers (Panama)."},{v:"1.17.0",d:"23/05/2026",note:"Added Alert: documenting PFOS-free fire-extinguishing foam on board — verification at first safety-equipment survey after 01/01/2026, three documentation routes (maker declaration / accredited lab test <10 mg/kg / TA-MED certificate), traceability. Source: DNV Technical & Regulatory News, 4 May 2026."},{v:"1.16.0",d:"23/05/2026",note:"Added Alert: DNV — deficiencies in CO₂ fire-extinguishing systems (depleted cylinders from incorrect ultrasonic level gauging and copper bursting-disc fatigue on pre-2016 NK Co. systems). Source: DNV Technical & Regulatory News, 23 Oct 2025."},{v:"1.15.5",d:"23/05/2026",note:"IACS Rec.88 citations (EEBD cylinder hydrostatic test) now link to the IACS recommendation page."},{v:"1.15.4",d:"23/05/2026",note:"Planner: the ‘Approved Service Supplier’ badge is now clickable and opens the Approved Supplier Search tab."},{v:"1.15.3",d:"23/05/2026",note:"Renamed the ‘Suppliers’ tab to ‘Approved Supplier Search’."},{v:"1.15.2",d:"23/05/2026",note:"Supplier Lookup: updated ABS badge colour to #E21E2D and DNV to #009639."},{v:"1.15.1",d:"23/05/2026",note:"Supplier Lookup: each Classification Society badge now uses its brand colour, with automatic black/white text for legibility on light brand colours."},{v:"1.15.0",d:"23/05/2026",note:"Inspection Planner: added ship-type applicability filter, expandable reference-detail panels (SOLAS/MSC/FSS/interpretation + interval basis), an ‘Approved Service Supplier’ badge and supplier-only filter, and quick-access buttons (Find LR Approved Firm / Open Supplier Lookup). Added a Find LR Approved Firm action to the Reference tab. Extended the item data model accordingly."},{v:"1.14.0",d:"23/05/2026",note:"Added ‘Suppliers’ tab — Approved Service Supplier Lookup: searchable cards linking to 12 Classification Society approved-supplier databases (LR pinned first, rest alphabetical by abbreviation)."},{v:"1.13.1",d:"23/05/2026",note:"Footer Source instruments: the instrument number itself is now the link (PDF label removed)."},{v:"1.13.0",d:"23/05/2026",note:"Added professional copyright footer, a Legal tab (Terms of Use & Disclaimer), copyright/author/noarchive metadata, and frontend-protection notes. All Rights Reserved."},{v:"1.12.0",d:"23/05/2026",note:"Reference rows now show related alerts as a single collapsible ‘N related alerts’ toggle (collapsed by default, expand to view and click through), keeping rows clean."},{v:"1.11.4",d:"23/05/2026",note:"Each reference item's source citation is now a clickable link to the relevant instrument (1432, 1516, 1318/Rev.1, 1312, A.951(23)); links disable gracefully when offline."},{v:"1.11.3",d:"23/05/2026",note:"Source instruments in the footer (MSC.1/Circ.1432, 1516, 1318/Rev.1, 1312, A.951(23)) now link to their PDF documents; links disable gracefully when offline."},{v:"1.11.2",d:"23/05/2026",note:"Renamed the ‘Survey planner’ tab to ‘Inspection Planner’ and moved it to the last position (Reference → Alerts → Inspection Planner)."},{v:"1.11.1",d:"23/05/2026",note:"Filled in LR Class News 26/2015 with full details: SOLAS II-2/13.4 means of escape from machinery spaces (MSC.365(93), UI MSC.1/Circ.1511), for new passenger & cargo ships keel-laid on/after 01/01/2016."},{v:"1.11.0",d:"23/05/2026",note:"Alerts: clicking an inline marker in Reference now scrolls to and highlights that specific alert; each alert shows its release date; alerts are ordered chronologically with a Newest/Oldest sort control."},{v:"1.10.1",d:"23/05/2026",note:"Removed the LR Class News 10/2014 alert (carriage of petroleum-oil blends — a cargo item, not fire protection)."},{v:"1.10.0",d:"23/05/2026",note:"Added 22 LR Class News alerts (IMO guideline revisions, SOLAS/FSS amendments, manufacturer recalls, USCG/PSC campaigns, lithium-battery and engine-room safety, China service-supplier rules, etc.). Added an Active/Historical status indicator and filter to the Alerts view."},{v:"1.9.0",d:"23/05/2026",note:"Added Alert: Port State Control Fire Safety Concentrated Inspection Campaign (Paris & Tokyo MoU, Sep–Nov 2023) — indicates PSC fire-safety focus areas (source: LR Class News 16/2023). Updated developer credit to Kittipong Sookchai."},{v:"1.8.1",d:"23/05/2026",note:"Removed the numeric count badge from the Alerts tab."},{v:"1.8.0",d:"23/05/2026",note:"Added Alert (regulation): On-deck container fire protection — SOLAS II-2/10 requires a water mist lance (and mobile water monitors for 5+ container tiers; 2 monitors ≤30 m beam, 4 if wider) on new container-carrying ships built on/after 01/01/2016. Source: LR Class News 02/2015."},{v:"1.7.2",d:"23/05/2026",note:"Ro-Ro fire safety alert: changed the cited source to LR Class News 07/2026 (1 Apr 2026) and added the MSC.1/Circ.1695 detector-spacing unified interpretation."},{v:"1.7.1",d:"23/05/2026",note:"Added an understated developer credit (Kit) with a LinkedIn link in the footer across all views."},{v:"1.7.0",d:"23/05/2026",note:"Added Alert (regulation): Fire safety amendments for Ro-Ro, passenger & cargo ships — SOLAS II-2/7 & 20 and FSS Code Ch.7 & 9 (MSC.550(108)/MSC.555(108)), in force 01/01/2026; affects detection, water-based suppression and structural protection. Summarised from ABS Regulatory News No. 15/2025."},{v:"1.6.0",d:"23/05/2026",note:"Alerts: added search + kind/system filters (scales for future alerts); reframed the CO₂ level-indicator item as a technical recommendation (removed unattributed ‘requires’ wording, no source claimed); added a ‘Recommended’ alert kind."},{v:"1.5.0",d:"23/05/2026",note:"Added Alert: CO₂ cylinder content check by level indicator only valid below 25°C (CO₂ critical temp ~31°C); use weighing where ambient is too high. Basis: MSC.1/Circ.1318/Rev.1 §6.1 content-verification requirement."},{v:"1.4.1",d:"23/05/2026",note:"Renamed the third tab from “Safety alerts” to “Alerts”, since it covers both regulatory changes and safety lessons."},{v:"1.4.0",d:"23/05/2026",note:"Added Safety Alerts & Advisories: PFOS prohibition in fire-extinguishing media (SOLAS II-2/10.11, MSC.532(107), in force 01/01/2026) and MAIB 16/2018 unintended CO₂ release safety lesson; inline advisory markers on affected items."},{v:"1.3.0",d:"22/05/2026",note:"Added Survey Planner: enter a ship build date to generate age-based due/overdue/upcoming periodic items, ranked by priority, with per-item last-completed overrides and category filters."},{v:"1.2.1",d:"22/05/2026",note:"Replaced raw circular filenames with proper document names (notice/circular number + date) for all baseline flags, e.g. Isle of Man → Manx Shipping Notice MSN 057."},{v:"1.2.0",d:"22/05/2026",note:"Added LR Approved Firm lookup: opens the LR Approvals database in a new tab with a suggested search keyword per equipment type; shown only for service-supplier-relevant systems; disables gracefully when offline."},{v:"1.1.0",d:"22/05/2026",note:"Added Smart Natural-Language Search (synonyms, fuzzy/typo tolerance, interval-phrase recognition, ranked results, suggestions, did-you-mean)."},{v:"1.0.2",d:"22/05/2026",note:"Cross-checked against ClassNK Table-1: added Quarterly water-quality (1516 §6.5) and EEBD hydrostatic (IACS Rec.88); updated flag circular references and added Japan, Malaysia, Myanmar, Switzerland, United States."},{v:"1.0.1",d:"22/05/2026",note:"Cross-checked against LR guidance note: added 2-Year water-mist cylinder check for table parity."},{v:"1.0.0",d:"22/05/2026",note:"Initial reference tool: 7 intervals, 10 system media, IMO baseline + flag overlays, offline single-file build with embedded fonts."}],INTERVALS=["Weekly","Monthly","Quarterly","Annual","2-Year","5-Year","10-Year"],INTERVAL_RANK=Object.fromEntries(INTERVALS.map((e,t)=>[e,t])),LR_APPROVALS_URL="https://www.lr.org/en/services/classification-certification/materials-equipment-components-product-certification/lr-approvals/",APPROVAL_SEARCH_MAP={detection:"fire detection and alarm system",water:"water mist fire extinguishing system",foam:"foam fire extinguishing system",gas:"fixed gas fire extinguishing system",powder:"dry powder fire extinguishing system",aerosol:"aerosol fire extinguishing system",portable:"portable fire extinguisher servicing",ba:"breathing apparatus servicing"};function hasApprovalLookup(e){return Object.prototype.hasOwnProperty.call(APPROVAL_SEARCH_MAP,e)}function approvalUrl(){return LR_APPROVALS_URL}const MEDIA=[{id:"all",label:"All systems",short:"All"},{id:"detection",label:"Detection & alarm",short:"Detection"},{id:"water",label:"Water mist / spray / sprinkler",short:"Water mist"},{id:"foam",label:"Foam",short:"Foam"},{id:"gas",label:"Fixed gas (incl. CO₂)",short:"Fixed gas"},{id:"powder",label:"Dry chemical powder",short:"Powder"},{id:"aerosol",label:"Aerosol",short:"Aerosol"},{id:"portable",label:"Portable / wheeled extinguishers",short:"Portable"},{id:"ba",label:"Breathing apparatus / EEBD",short:"BA / EEBD"},{id:"structural",label:"Doors / dampers / ventilation",short:"Doors/vent"},{id:"lighting",label:"Low-location lighting",short:"LL lighting"}],TASKS=[{i:"Weekly",m:"detection",t:"Verify all fire detection & alarm control panel indicators are functional via the lamp/indicator test switch.",src:"1432 §4.1"},{i:"Weekly",m:"gas",t:"Verify all fixed gas system control panel indicators are functional (lamp/indicator test); verify all control/section valves are in correct position.",src:"1432 §4.2"},{i:"Weekly",m:"structural",t:"Verify all fire door control panel indicators (if provided) are functional.",src:"1432 §4.3"},{i:"Weekly",m:"detection",t:"Verify public address and general alarm systems are functioning properly.",src:"1432 §4.4"},{i:"Weekly",m:"ba",t:"Examine all breathing apparatus and EEBD cylinder gauges to confirm correct pressure range.",src:"1432 §4.5"},{i:"Weekly",m:"lighting",t:"Verify low-location lighting is functional by switching off normal lighting in selected locations.",src:"1432 §4.6"},{i:"Weekly",m:"water",t:"Verify control panel indicators & alarms functional; visually inspect pump unit & fittings; check pump unit valve positions (if not locked).",src:"1432 §4.7"},{i:"Monthly",m:"water",t:"Verify hydrants, hoses, nozzles in place & serviceable; operate all fire pumps for adequate pressure; emergency fire pump fuel supply adequate.",src:"1432 §5.1"},{i:"Monthly",m:"gas",t:"Verify containers/cylinders fitted with pressure gauges read in proper range and installation is free from leakage.",src:"1432 §5.2"},{i:"Monthly",m:"foam",t:"Verify all control & section valves in proper open/closed position and pressure gauges in proper range.",src:"1432 §5.3"},{i:"Monthly",m:"water",t:"Verify control/pump/section valves correct; sprinkler pressure tanks correct water level; test pump auto-start; pressure gauges in range; test sample of section valves for flow & alarm.",src:"1432 §5.4"},{i:"Monthly",m:"ba",t:"Verify firefighter's outfit lockers contain full inventory and equipment is serviceable.",src:"1432 §5.5"},{i:"Monthly",m:"powder",t:"Verify all control & section valves in proper position and pressure gauges in proper range.",src:"1432 §5.6"},{i:"Monthly",m:"aerosol",t:"Verify electrical connections / manual stations properly arranged & in condition; actuation/control panel circuits within manufacturer specs.",src:"1432 §5.7"},{i:"Monthly",m:"portable",t:"Verify all portable foam applicators in place, properly arranged & in proper condition.",src:"1432 §5.8"},{i:"Monthly",m:"portable",t:"Verify all wheeled (mobile) extinguishers in place, properly arranged & in proper condition.",src:"1432 §5.9"},{i:"Monthly",m:"detection",t:"Test a sample of detectors & manual call points so all devices tested within 5 years (sample size for very large systems per Administration).",src:"1432 §5.10"},{i:"Monthly",m:"gas",t:"CO₂: general visual inspection (≥30 days) – stop valves closed, releasing controls correct & accessible, piping/tubing intact, HP cylinders secured, alarm devices in place & undamaged. LP systems: gauge in range, liquid level correct, main service & vapour supply valves secured open.",src:"1318R1 §4"},{i:"Quarterly",m:"water",t:"Verify international shore connection(s) in serviceable condition.",src:"1432 §6.1"},{i:"Quarterly",m:"foam",t:"Verify proper quantity of foam concentrate provided in the foam system storage tank.",src:"1432 §6.2"},{i:"Quarterly",m:"water",t:"Water mist/spray/sprinkler: assess the quality of water in the system (water-quality assessment), to confirm the supply is not degrading pipework or nozzles.",src:"1516 §6.5"},{i:"Quarterly",m:"structural",t:"Test all fire dampers for local operation.",src:"1432 §6.3"},{i:"Quarterly",m:"structural",t:"Test all fire doors in main vertical zone bulkheads for local operation.",src:"1432 §6.4"},{i:"Annual",m:"water",t:"Fire mains/pumps/hydrants/hoses/nozzles: visually inspect components; flow test pumps (emergency pump w/ isolation valves closed); test hydrant valves; pressure-test sample of hoses (all within 5 yrs); verify relief valve settings; examine filters/strainers; verify nozzle size/type.",src:"1432 §7.1"},{i:"Annual",m:"detection",t:"Test all detection systems (incl. those releasing extinguishing systems); visually inspect accessible detectors (all within 1 yr); test emergency power switchover.",src:"1432 §7.2"},{i:"Annual",m:"gas",t:"Fixed gas: inspect components; externally examine HP cylinders for damage/corrosion; check hydrostatic test date of containers; test alarms; verify valve positions; check pilot piping tightness; examine flexible hoses; test fuel shut-offs; inspect space boundaries; verify double release lines integrity if cylinders inside space.",src:"1432 §7.3"},{i:"Annual",m:"foam",t:"Foam: inspect components; test audible alarms; flow test water supply & foam pumps (flush w/ fresh water after); test cross-connections; verify relief valves; examine filters; verify valve positions; blow-through HiEx discharge piping; sample foam concentrates for periodical control tests (Circ.1312 / 670). Test fuel shut-offs.",src:"1432 §7.4"},{i:"Annual",m:"foam",t:"Foam concentrate periodical control: sedimentation, pH, expansion ratio, drainage time, volumic mass (+ small-scale fire test & acetone stability for protein-based AR). First test ≤ 3 yrs after supply (except non-AR foam). Annual thereafter.",src:"1312 §4–5"},{i:"Annual",m:"water",t:"Water mist/spray/sprinkler: verify operation via test valves; inspect components; externally examine HP cylinders; check hydrostatic dates; test alarms; flow test pumps; test antifreeze; test cross-connections; verify relief valves; examine filters; verify valve positions; blow-through dry-pipe discharge; test emergency power switchover; inspect sprinklers in aggressive/damage-prone areas (all within 1 yr).",src:"1432 §7.5 / 1516"},{i:"Annual",m:"water",t:"Automatic sprinkler/water-mist nozzle functional testing per the Circ.1516 flow chart (Basic + Extended testing, RFB-based). For systems ≥5 yrs: test 2 per type in 10 sections (20 total). Conduct water-quality testing in each corresponding piping section.",src:"1516 §3 (7.5.17–.18)"},{i:"Annual",m:"structural",t:"Ventilation & fire dampers: test dampers for remote operation; verify galley exhaust ducts/filters free of grease; test ventilation controls interconnected with fire systems.",src:"1432 §7.6"},{i:"Annual",m:"structural",t:"Test all remotely-controlled fire doors for proper release.",src:"1432 §7.7"},{i:"Annual",m:"ba",t:"Breathing apparatus: check air recharging systems for air quality; check face masks & demand valves serviceable; check EEBDs per maker's instructions.",src:"1432 §7.8"},{i:"Annual",m:"powder",t:"Dry chemical powder: inspect components; verify pressure regulators within calibration; agitate powder charge with (moisture-free) nitrogen per maker.",src:"1432 §7.9"},{i:"Annual",m:"aerosol",t:"Verify aerosol generators have not exceeded mandatory replacement date; demonstrate pneumatic/electric actuators working as far as practicable.",src:"1432 §7.10"},{i:"Annual",m:"portable",t:"Portable foam applicators: verify correct proportioning ratio & condition; verify factory-sealed containers within service life; sealed non-protein concentrate <10 yrs may be accepted without periodical tests; protein-based >5 yrs subject to Circ.1312 tests or renew; non-sealed/undocumented subject to Circ.1312 tests.",src:"1432 §7.11"},{i:"Annual",m:"portable",t:"Wheeled (mobile) extinguishers: periodical inspection per maker; inspect components; check hydrostatic test date of each cylinder; invert dry-powder units to agitate.",src:"1432 §7.12"},{i:"Annual",m:"structural",t:"Check galley & deep-fat cooking fire-extinguishing systems per manufacturer's instructions.",src:"1432 §7.13"},{i:"Annual",m:"portable",t:"Portable extinguishers serviced at intervals not exceeding one year (annual inspection per Table 9.1.3: safety clip, pressure device, external exam, weight, hose/nozzle, operating instructions).",src:"A.951(23) §9.1"},{i:"Annual",m:"gas",t:"CO₂ annual: inspect protected-space boundaries for uncloseable openings; inspect storage containers (corroded/dented/bulging → retest/replace); inspect piping & nozzles; check manifold hoses/fittings tight; entrance doors close & warning signs present; remote releasing controls clear.",src:"1318R1 §5"},{i:"2-Year",m:"gas",t:"Fixed gas: weigh all HP extinguishing-agent & pilot cylinders (or verify contents) – charge must be >95% of nominal; refill below 95%. Blow-through discharge piping to confirm clear.",src:"1432 §8.1"},{i:"2-Year",m:"powder",t:"Dry chemical powder: blow dry nitrogen through discharge piping; operationally test local/remote controls & section valves; verify propellant cylinder contents; sample powder for moisture; pressure-test containment vessel, safety valve & discharge hoses.",src:"1432 §8.2"},{i:"2-Year",m:"water",t:"Water mist/spray/sprinkler with gas or water pressure cylinders: weigh all HP propellant/agent cylinders (or verify contents by reliable means) – charge must be >95% of nominal, refill if below; blow-through discharge piping & nozzles to confirm clear. (Per the §8.1 two-yearly cylinder regime applied to pressurised water-based systems; LR guidance note marks water mist at 2-yearly.)",src:"1432 §8.1 (cyl.)"},{i:"2-Year",m:"gas",t:"CO₂ (passenger – biennial ±3 mo; cargo – intermediate/periodical/renewal): weigh HP & pilot cylinders (charge >90% of nominal, refill below); check LP tank liquid level; check hydrostatic test dates; HP cylinders periodical test ≤ 10 yrs; blow-through discharge piping & nozzles.",src:"1318R1 §6.1"},{i:"2-Year",m:"gas",t:"CO₂ (passenger – biennial; cargo – renewal): test activating heads at full working pressure (or blank/connect pilot lines & test); check manual pull cables/pulleys; clean & adjust cable components; verify pneumatic remote release & pilot gas charge; verify controls/warning devices & time delay; return system to service.",src:"1318R1 §6.2"},{i:"5-Year",m:"gas",t:"Fixed gas: perform internal inspection of all control valves.",src:"1432 §9.1"},{i:"5-Year",m:"foam",t:"Foam: internal inspection of all control valves; flush HiEx piping with fresh water, drain & purge with air; check nozzles clear; test proportioners (mixing ratio within +30/−10% of approval).",src:"1432 §9.2"},{i:"5-Year",m:"water",t:"Water mist/spray/sprinkler: flush all ro-ro deck deluge piping (drain & purge w/ air); internal inspection of control/section valves (+ water-quality testing in corresponding sections per 7.5.18 if not done in last 5 yrs); check/renew batteries.",src:"1432 §9.3 / 1516 §9.3"},{i:"5-Year",m:"ba",t:"Hydrostatic test of all steel SCBA cylinders; aluminium & composite cylinders tested to Administration's satisfaction.",src:"1432 §9.4"},{i:"5-Year",m:"ba",t:"EEBD cylinders: hydrostatic test of EEBD pressure cylinders at the interval specified by the maker / recognized standard (ClassNK references IACS Rec.88).",src:"IACS Rec.88"},{i:"5-Year",m:"lighting",t:"Test luminance of all low-location lighting systems per resolution A.752(18).",src:"1432 §9.5"},{i:"5-Year",m:"portable",t:"Visually examine at least one wheeled extinguisher of each type manufactured in the same year & kept on board.",src:"1432 §9.6"},{i:"5-Year",m:"gas",t:"CO₂: internal inspection of all control valves at least once every five years.",src:"1318R1 §7"},{i:"5-Year",m:"portable",t:"Test-discharge at least one portable extinguisher of each type manufactured in same year, every 5 yrs (as part of a fire drill).",src:"A.951(23) §9.1.1"},{i:"10-Year",m:"gas",t:"Fixed gas: hydrostatic test & internal exam of 10% of agent & pilot cylinders. If 1+ fail → 50% tested; if further fail → all tested. Replace flexible hoses (≤10 yr intervals). Halon: visual + NDT in lieu of hydrostatic if Administration permits.",src:"1432 §10.1"},{i:"10-Year",m:"water",t:"Water mist/spray/sprinkler: hydrostatic test & internal exam of gas & water pressure cylinders per flag guidelines or EN 1968:2002+A1.",src:"1432 §10.2"},{i:"10-Year",m:"powder",t:"Subject all dry-powder containment vessels to hydrostatic or NDT by an accredited service agent.",src:"1432 §10.3"},{i:"10-Year",m:"aerosol",t:"Renew condensed/dispersed aerosol generators per manufacturer's recommendations.",src:"1432 §10.4"},{i:"10-Year",m:"portable",t:"Hydrostatically test all wheeled extinguishers & propellant cartridges by specially trained persons per recognized standards / maker.",src:"1432 §10.5"},{i:"10-Year",m:"gas",t:"CO₂ HP cylinders: 10-yr periodical test – 10% internal inspection & hydrostatic test; if 1+ fail → 50%; if further fail → all. Before 20-yr anniversary & every 10 yrs thereafter: ALL cylinders hydrostatic test. Flexible hoses ≤ 10 yrs.",src:"1318R1 §6.1.2"},{i:"10-Year",m:"portable",t:"Hydraulically test all portable extinguishers & propellant cartridges per recognized standard / maker (≤ 10 yr intervals).",src:"A.951(23) §9.1.2"}],FLAGS=[{id:"imo",name:"IMO baseline",circ:"MSC.1/Circ.1432 as amended + 1516, 1318/Rev.1, A.951(23)",notes:[]},{id:"antigua",name:"Antigua & Barbuda",circ:"Antigua & Barbuda Circular 2012-011 (25 Jan 2024)",notes:[]},{id:"australia",name:"Australia",circ:"Australia Marine Order 15 (21 May 2014)",notes:[]},{id:"bahamas",name:"Bahamas",circ:"BMA Marine Notice MN079 v2.2 (20 Dec 2025); MN080 sprinklers; MN081 EEBDs",notes:[{m:"gas",txt:"CO₂: at 10-yr, test 10%; if fail, all tested. Further 10% at the 20th anniversary regime; before 20-yr & every 10 yrs thereafter all cylinders hydrostatic tested.",interval:"10-Year"},{m:"ba",txt:"Breathing apparatus: 5-year hydrostatic test on bottles.",interval:"5-Year"},{m:"portable",txt:"Additional extinguishers of same type & capacity shall be carried in lieu of spare charges where recharge on board is not possible.",interval:"Annual"},{m:"foam",txt:"PFOS/PFAS foam prohibition not later than first survey on/after 1 Jan 2026.",interval:"Annual"}]},{id:"bahrain",name:"Bahrain",circ:"Bahrain Directive No. SOLAS/12 (29 Dec 2016)",notes:[]},{id:"barbados",name:"Barbados",circ:"Barbados Bulletin 012 (20 Aug 2025)",notes:[]},{id:"bermuda",name:"Bermuda",circ:"Bermuda Shipping Notice 2024-021 / 2024-027 / 2021-028 / 2019-06",notes:[]},{id:"cayman",name:"Cayman Islands",circ:"Cayman Islands Shipping Notice 01/2014 Rev.2 (6 Oct 2022)",notes:[]},{id:"cookislands",name:"Cook Islands",circ:"Cook Islands Circular 55/2013 (10 Apr 2015)",notes:[]},{id:"cyprus",name:"Cyprus",circ:"Circular No. 41/2021 (9 Dec 2021)",notes:[{m:"gas",txt:"Adopts revised CO₂ hydrostatic-test regime and introduces 5-yearly internal inspection of control valves.",interval:"5-Year"},{m:"all",txt:"Survey window of ± three months from the Cargo Ship Safety anniversary date.",interval:null},{m:"ba",txt:"Irrespective of number of EEBDs in place, at least one additional EEBD should be provided.",interval:"Annual"}]},{id:"dominica",name:"Dominica",circ:"Dominica CD-MSC 33-01 Rev.01 (18 Apr 2008)",notes:[]},{id:"gibraltar",name:"Gibraltar",circ:"Gibraltar Shipping Guidance Notice 046 / SGN 115(a) (8 Jun 2023)",notes:[]},{id:"hongkong",name:"Hong Kong",circ:"Hong Kong Merchant Shipping Information Note No. 14/2016 (18 Jan 2016)",notes:[]},{id:"isleofman",name:"Isle of Man",circ:"Isle of Man Ship Registry Manx Shipping Notice MSN 057 (May 2025)",notes:[]},{id:"japan",name:"Japan",circ:"NK Rules Part R 14.2.2 (to be based on MSC.1/Circ.1432 & 1516)",notes:[]},{id:"kiribati",name:"Kiribati",circ:"Kiribati Marine Circular 16/2012 Rev.2 (2 Dec 2019)",notes:[]},{id:"liberia",name:"Liberia",circ:"Marine Notice FIR-001 Rev.01/26 (23 Jan 2026)",notes:[{m:"gas",txt:"CO₂ internal inspection & hydrostatic test referenced to the cylinder's 10-year anniversary date of the last test.",interval:"10-Year"},{m:"foam",txt:"PFOS-containing extinguishing media prohibited – phase out not later than the first survey on/after 1 Jan (PFAS transition); confirm foam concentrate compliance.",interval:"Annual"}]},{id:"luxembourg",name:"Luxembourg",circ:"Luxembourg CAM 01/2022 (5 Apr 2022)",notes:[]},{id:"malaysia",name:"Malaysia",circ:"MSN 05/2023 (22 Mar 2023)",notes:[]},{id:"malta",name:"Malta",circ:"Technical Notice SLS6 Rev.4 (5 Feb 2025)",notes:[{m:"portable",txt:"For extinguishers that cannot be recharged on board, additional extinguishers of the same type & capacity to be carried.",interval:"Annual"},{m:"gas",txt:"Standard hydrostatic pressure test regime applied per IMO baseline.",interval:"10-Year"}]},{id:"marshall",name:"Marshall Islands",circ:"Marine Notice 2-011-14 Rev. Aug/2025 (27 Aug 2025)",notes:[{m:"ba",txt:"Dedicated guidance on hydrostatic testing of SCBA cylinders (see MG §10.4).",interval:"5-Year"},{m:"foam",txt:"Foam containing PFAS: ships constructed before 1 Jan 2026 to comply not later than the date of the first survey thereafter.",interval:"Annual"}]},{id:"myanmar",name:"Myanmar",circ:"Directive 5/2016 (21 Nov 2016); SS3656 for portable extinguishers",notes:[]},{id:"netherlands",name:"Netherlands",circ:"Netherlands ItoS – SOLAS Chapter II-2 Ver.8 (2 Jun 2023)",notes:[]},{id:"oman",name:"Oman",circ:"Oman Circular B09 / B10",notes:[]},{id:"panama",name:"Panama",circ:"Merchant Marine Circular MMC-281 V.04 (Jul 2022); MMC-142 EEBDs (Nov 2023)",notes:[{m:"all",txt:"Where the RO determines equipment does not comply, request SEGUMAR authorization for a Conditional Statutory Certificate (conditionals@segumar.com) per MMC-156.",interval:null},{m:"foam",txt:"Circ.1312 (foam) applied as recommendation only; additional referenced circulars include MSC.1/Circ.798 (medium-exp.) & 670 (high-exp.) foam.",interval:"Annual"}]},{id:"saudi",name:"Saudi Arabia",circ:"Saudi Arabia Shipping Notice 02/2020 (Feb 2020)",notes:[]},{id:"singapore",name:"Singapore",circ:"MPA Shipping Circular No. 13 of 2021",notes:[{m:"gas",txt:"CO₂ HP cylinders: from 1 Jan 2022 hydrostatic test of ALL cylinders at/before 20th & 30th anniversary, then every 10 yrs. Transitional regimes apply to ships that completed 20th/30th-anniversary maintenance under the old Circular No.19/2013.",interval:"10-Year"},{m:"gas",txt:"Whenever CO₂ cylinders are removed for hydrostatic test they shall be replaced to maintain FSS Code Ch.5 §2.2.1 quantity (exception during dry-docking).",interval:"10-Year"}]},{id:"svg",name:"St. Vincent & the Grenadines",circ:"St. Vincent & the Grenadines Circular No. SOL 006 Rev.11",notes:[]},{id:"switzerland",name:"Switzerland",circ:"Circular No. CH50 (SMNO, 1 Nov 2016)",notes:[]},{id:"tuvalu",name:"Tuvalu",circ:"Tuvalu Marine Circular MC-7/2011/1 (Jun 2018) / MC-17/2011/1 (Apr 2018)",notes:[]},{id:"uk",name:"United Kingdom",circ:"UK MCA Marine Guidance Notes MGN 258 / 276 / 355 / 374; MSIS 12",notes:[]},{id:"usa",name:"United States",circ:"US CFRs (mandatory); MSC.1/Circ.1432 as minimum guideline",notes:[{m:"all",txt:"US-flag: the Code of Federal Regulations (CFRs) are mandatory and take precedence; MSC.1/Circ.1432 is treated only as a minimum-level guideline.",interval:null}]},{id:"vanuatu",name:"Vanuatu",circ:"Vanuatu Fleet/Safety Letter (25 May 2016)",notes:[]},{id:"vietnam",name:"Vietnam",circ:"Vietnam Technical Information 023TI.E/12TB (20 Jul 2012)",notes:[]}],SOURCE_DOCS=[{ref:"1432",full:"MSC.1/Circ.1432 — Revised guidelines for maintenance & inspection of fire protection systems and appliances (31 May 2012)",link:"https://www.classnk.or.jp/hp/pdf/activities/statutory/solas/solas_treaty/fire_protection/imo_circular/ci_1432_e.pdf"},{ref:"1516",full:"MSC.1/Circ.1516 — Amendments to MSC.1/Circ.1432 (8 Jun 2015)",link:"https://maritime.lr.org/l/941163/2022-01-25/2vhym/941163/1643104451v6zvMWiI/MSC.1_CIRC.1516.pdf"},{ref:"1318R1",full:"MSC.1/Circ.1318/Rev.1 — Maintenance & inspection of fixed CO₂ fire-extinguishing systems (25 May 2021)",link:"https://www.classnk.or.jp/hp/pdf/activities/statutory/solas/solas_treaty/fire_protection/imo_circular/ci_1318_rev.1.pdf"},{ref:"1312",full:"MSC.1/Circ.1312 — Performance, testing & survey of foam concentrates (10 Jun 2009)",link:"https://www.classnk.or.jp/hp/pdf/activities/statutory/solas/solas_treaty/fire_protection/imo_circular/ci_1312.pdf"},{ref:"A.951(23)",full:"Resolution A.951(23) — Improved guidelines for marine portable fire extinguishers",link:"https://www.classnk.or.jp/hp/pdf/activities/statutory/solas/solas_treaty/fire_protection/imo_circular/ci_951.pdf"}];function srcUrl(e){if(!e)return null;const t={};return SOURCE_DOCS.forEach(e=>{e.link&&(t[e.ref]=e.link)}),/^A\.951\(23\)/.test(e)?t["A.951(23)"]||null:/^1318R1/.test(e)?t["1318R1"]||null:/^1516/.test(e)?t[1516]||null:/^1312/.test(e)?t[1312]||null:/^1432/.test(e)?t[1432]||null:/^IACS Rec\.?88/i.test(e)?"https://iacs.org.uk/resolutions/recommendations/81-100/rec-88-rev1-cln":null}const PSC_CODES=[{c:"07101",t:"Fire prevention structural integrity",g:"structural"},{c:"07102",t:"Inert gas system",g:"other"},{c:"07103",t:"Division – decks, bulkheads and penetrations",g:"structural"},{c:"07104",t:"Main vertical zone",g:"structural"},{c:"07105",t:"Fire doors/openings in fire-resisting divisions",g:"structural"},{c:"07106",t:"Fire detection and alarm system",g:"detection"},{c:"07107",t:"Fire patrol",g:"ops"},{c:"07108",t:"Ready availability of fire fighting equipment",g:"equipment"},{c:"07109",t:"Fixed fire extinguishing installation",g:"fixed"},{c:"07110",t:"Fire fighting equipment and appliances",g:"equipment"},{c:"07111",t:"Personal equipment for fire safety",g:"personal"},{c:"07112",t:"Emergency Escape Breathing Device and disposition",g:"personal"},{c:"07113",t:"Fire pumps and its pipes",g:"fixed"},{c:"07114",t:"Remote means of control (opening, pumps, ventilation, etc.) machinery spaces",g:"ops"},{c:"07115",t:"Fire-dampers",g:"structural"},{c:"07116",t:"Ventilation",g:"structural"},{c:"07117",t:"Jacketed high pressure lines and oil leakage alarm",g:"prevention"},{c:"07118",t:"International shore-connection",g:"equipment"},{c:"07119",t:"IGF bunkering station, manifold and couplings",g:"other"},{c:"07120",t:"Means of escape",g:"structural"},{c:"07121",t:"Crew alarm",g:"detection"},{c:"07122",t:"Fire control plan",g:"ops"},{c:"07123",t:"Operation of fire protection systems",g:"ops"},{c:"07124",t:"Maintenance of fire protection systems",g:"ops"},{c:"07125",t:"Evaluation of crew performance (fire drills)",g:"ops"},{c:"07126",t:"Oil accumulation in engine room",g:"prevention"},{c:"07199",t:"Other (fire safety)",g:"other"}],PSC_ACTION_CODES=[{c:"10",t:"Deficiency rectified"},{c:"15",t:"Rectify within 14 days"},{c:"16",t:"Rectify before departure"},{c:"17",t:"Rectify at next port"},{c:"30",t:"Ship detained"},{c:"99",t:"Other (see report)"}],PSC_CODE_GROUPS={structural:"Structural fire protection",detection:"Detection & alarm",fixed:"Fixed systems & pumps",equipment:"Equipment & appliances",personal:"Personal equipment",prevention:"Fire prevention",ops:"Operation, drills & plans",other:"Other"},SAFETY_ADVISORIES=[{id:"pfos",status:"active",date:"01/01/2026",flag:"IMO / General",source:"IMO",psc:!1,kind:"regulation",title:"PFOS prohibited in fire-extinguishing media",media:["foam","portable"],effective:"01/01/2026",summary:"IMO amendments to SOLAS Ch. II-2 (reg. 10.11) and the 1994/2000 HSC Codes prohibit the use or storage of fire-extinguishing media — including firefighting foams — containing perfluorooctane sulfonic acid (PFOS).",points:["Adopted by resolutions MSC.532(107) (SOLAS II-2), MSC.536(107) (1994 HSC Code) and MSC.537(107) (2000 HSC Code); in force 1 January 2026.","Applies to both fixed systems and portable firefighting equipment.","Concentration limit: 10 mg/kg (0.001% by weight), per unified interpretation MSC.1/Circ.1694.","New ships (built on/after 01/01/2026): compliant on delivery. Existing ships: comply no later than the first survey on/after 01/01/2026.","Removed PFOS media must go to appropriate shore-based reception facilities. Verify foam via maker's declaration or laboratory test; replacement media must be certified PFOS-free.","Note: the IMO ban targets PFOS specifically, not all PFAS. Draining and refilling may be insufficient — PFAS residues can adhere to system internals and re-contaminate new foam."],refs:"SOLAS II-2/10.11 (MSC.532(107)); HSC Codes (MSC.536(107), MSC.537(107)); MSC.1/Circ.1694",link:"https://www.lr.org/en/knowledge/class-news/16-25/",pscCodes:["07109","07110"]},{id:"roro-fire-2026",status:"active",date:"01/04/2026",flag:"IMO / General",source:"LR",psc:!1,kind:"regulation",title:"Fire safety amendments for Ro-Ro, passenger & cargo ships",media:["detection","water","structural"],effective:"01/01/2026",summary:"IMO resolutions MSC.550(108) and MSC.555(108) amend SOLAS Ch. II-2 (regs 7 & 20) and the FSS Code (Chs 7 & 9), strengthening fire detection/alarm, water-based suppression, and containment in vehicle, special category and Ro-Ro spaces. Driven by Ro-Ro/vehicle-carrier fire incidents and the EMSA FIRESAFE I/II studies.",points:["Entry into force 1 January 2026. New ships: built on/after that date. Existing ships: comply no later than the first survey on/after 1 January 2028 (per MSC.1/Circ.1290 'first survey').","Detection & alarm: individually identifiable fixed detection in vehicle/special-category/Ro-Ro spaces; combined smoke & heat detectors; detection aligned with deluge-system sections; weather decks for vehicles need fixed detection with approved detector types/spacing.","Video monitoring: effective continuous video monitoring of vehicle/special-category/Ro-Ro spaces with replay (≥7 days new ships; ≥24 hours for older passenger ships) at a manned control station/safety centre.","Water-based suppression: weather decks for vehicle carriage to be covered by fixed monitor system(s) per FSS Code Ch.7 — combined ≥2.0 L/min/m², each monitor ≥1,250 L/min, with drainage sized to remove ≥125% of combined monitor + hose-nozzle capacity.","Structural protection (passenger ships >36 pax): special-category/Ro-Ro boundary bulkheads & decks insulated to A-60 (reducible to A-0 in defined cases); controlled arrangement of openings with safety distances; steel ramps/doors.","FSS Code Ch.9: linear heat detectors (tested to EN 54-22:2015 / IEC 60092-504), detector spacing tables, and consistent alarm presentation; smoke detection may be disabled during vehicle loading/unloading (heat detection & call points may not)."],refs:"SOLAS II-2/20 (MSC.550(108)); FSS Code Ch.7 & 9 (MSC.555(108)); MSC.1/Circ.1695 (UI of the FSS Code, detector spacing). Summarised from LR Class News 07/2026 (1 Apr 2026).",link:"https://www.lr.org/en/knowledge/class-news/07-26/",pscCodes:["07101","07103","07106"]},{id:"ondeck-container-fire",status:"active",date:"03/02/2015",flag:"IMO / General",source:"LR",psc:!1,kind:"regulation",title:"On-deck container fire protection — water mist lance & mobile monitors",media:["water","portable"],effective:"01/01/2016",summary:"IMO amendments to SOLAS regulation II-2/10 introduced fire-protection requirements for on-deck cargo areas of new ships designed to carry containers on or above the weather deck, in response to industry concerns about tackling fires in deck-stowed containers (limited access and, historically, only manual intervention with extinguishers and hoses).",points:["Applies to ships designed to carry containers on or above the weather deck, constructed on or after 1 January 2016.","At least one water mist lance shall be fitted, in addition to all other required fire-protection arrangements.","Ships designed to carry five or more tiers of containers on/above the weather deck shall also be provided with mobile water monitors.","Mobile water monitor count by beam: breadth up to 30 m — at least two; breadth exceeding 30 m — at least four."],refs:"SOLAS regulation II-2/10 (on-deck cargo areas). Summarised from LR Class News 02/2015 (3 Feb 2015).",link:"https://www.lr.org/en/knowledge/class-news/02-15/",pscCodes:["07106","07108"]},{id:"co2-release",status:"active",date:"01/01/2018",flag:"IMO / General",source:"MAIB",psc:!1,kind:"safety",title:"Unintended CO₂ release — maintenance of fixed CO₂ systems",media:["gas"],effective:null,summary:"MAIB Report 16/2018 (ro-ro vessels Eddystone & Red Eagle) investigated unintentional CO₂ releases and found fire-system maintenance and the available industry guidance to be inadequate. Historically, unintended CO₂ release has caused many casualties in the marine sector.",points:["Both incidents: gas leaked into the CO₂ cylinder compartment but was held back from the engine room by a closed main distribution valve — the safety margin was narrow.","Safety lessons: maintenance of the fire-extinguishing systems was inadequate; available guidance on CO₂ system maintenance/inspection was insufficient.","MAIB asked the MCA to ensure all CO₂-system safety devices are maintained/surveyed appropriately and to seek IMO clarification on the maximum periodicity between hydrostatic tests of individual HP cylinders (MSC.1/Circ.1318).","MAIB recommended LR & DNV-GL raise with IACS the quality of service from approved service suppliers maintaining CO₂ systems.","Design lesson: review systems where leakage of a single cylinder valve can discharge the entire bank."],refs:"MAIB Accident Investigation Report 16/2018; relates to MSC.1/Circ.1318/Rev.1; MCA Safety Bulletin No. 12",link:"https://www.gov.uk/maib-reports/unintentional-release-of-carbon-dioxide-from-fixed-fire-extinguishing-systems-on-ro-ro-vessels-eddystone-and-red-eagle",pscCodes:["07109","07114","07123"]},{id:"co2-level-indicator",status:"active",date:"01/01/2025",flag:"IMO / General",source:"General",psc:!1,kind:"recommendation",title:"CO₂ cylinder content check by level indicator — temperature limit",media:["gas"],effective:null,summary:"Highly recommended practice: measuring CO₂ cylinder contents with a level indicator at high ambient temperatures is technically unreliable. CO₂ is stored mainly as a liquid under pressure, and level measurement depends on a stable liquid–vapour equilibrium that breaks down as temperature rises.",points:["CO₂'s critical temperature is ~31°C; above this point CO₂ cannot exist as a distinct liquid phase, so level-based measurement becomes unreliable. Even well below the critical point, elevated ambient temperatures affect internal pressure and measurement precision.","Recommendation: use level-indicator methods only when the cylinder temperature is below 25°C, to ensure sufficient accuracy and reliability.","Level-indicator checks should use properly calibrated equipment with valid calibration certification.","Where temperature conditions are unsuitable (e.g. typical ambient temperatures in Thailand often exceed this threshold), use a more appropriate method such as weighing to obtain reliable, accurate results."],refs:"Technical best-practice recommendation; basis: CO₂ content verification under MSC.1/Circ.1318/Rev.1 §6.1 (‘weighed or contents verified by other reliable means’)"},{id:"psc-fire-cic-2023",status:"historical",date:"29/08/2023",flag:"IMO / General",source:"LR",psc:!0,mou:["Paris MoU","Tokyo MoU","Black Sea MoU","Acuerdo Viña del Mar"],kind:"safety",title:"Port State Control — Fire Safety Concentrated Inspection Campaign",media:["detection","water","foam","gas","powder","portable","ba","structural"],effective:null,summary:"A joint Port State Control Concentrated Inspection Campaign (CIC) on fire safety was run by the Paris and Tokyo MoU member authorities from 1 September to 30 November 2023, with the Black Sea MoU and Acuerdo Viña del Mar authorities running parallel campaigns. It indicates the fire-safety areas PSC focuses on during inspections.",points:["Conducted as an additional part of regular PSC inspections (one CIC inspection per ship during the campaign period).","Verifies that firefighting systems and equipment comply with requirements and are properly maintained and in operational condition.","Checks that masters and crews are familiar with fire-safety procedures.","Deficiencies may require immediate rectification or rectification within a set period, and can result in detention of the ship.","Although the 2023 campaign has concluded, it remains a useful checklist of what PSC scrutinises on fire safety; LR & UK P&I Club's free PSC Pocket Checklists app supports preparation."],refs:"Paris & Tokyo MoU PSC Concentrated Inspection Campaign on Fire Safety (1 Sep – 30 Nov 2023). Source: LR Class News 16/2023 (29 Aug 2023).",link:"https://www.lr.org/en/knowledge/class-news/16-23/",pscCodes:["07108","07109","07110"],pscCodes:["07109","07124"]},{id:"cn-06-13",status:"active",date:"01/01/2013",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"Revised IMO guidelines for maintenance & inspection of fire protection systems",media:["detection","water","foam","gas","powder","portable","ba","structural"],effective:null,summary:"IMO issued revised guidelines for the maintenance and inspection of fire-protection systems and appliances (MSC.1/Circ.1432), consolidating periodic testing requirements. These guidelines are the principal basis for the maintenance intervals in this reference tool.",points:["Sets out recommended weekly/monthly/quarterly/annual and multi-year maintenance, testing and inspection actions for fire-protection systems.","Later amended by MSC.1/Circ.1516 (in-service testing of water-based systems)."],refs:"MSC.1/Circ.1432. Source: LR Class News 06/2013.",link:"https://www.lr.org/en/knowledge/class-news/06-13/",pscCodes:["07106"]},{id:"cn-18-14",status:"active",date:"01/07/2014",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"2014 amendments to SOLAS and the FSS Code",media:["detection","water","foam","gas","structural"],effective:"01/07/2014",summary:"A package of 2014 amendments to SOLAS Chapter II-2 and the Fire Safety Systems (FSS) Code entered into force on 1 July 2014, refining fire-safety construction, systems and equipment requirements.",points:["Affects fire detection, fixed extinguishing systems and structural fire protection across the SOLAS/FSS framework.","Consult the consolidated SOLAS/FSS Code text for the specific regulation changes applicable to a given ship."],refs:"2014 SOLAS & FSS Code amendments (in force 01/07/2014). Source: LR Class News 18/2014.",link:"https://www.lr.org/en/knowledge/class-news/18-14/",pscCodes:["07109"]},{id:"cn-43-16",status:"active",date:"01/01/2016",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"Fire-fighting medium weights in lightweight / lightship condition",media:["gas","powder","foam","water"],effective:null,summary:"Statutory alert clarifying that the weight of fixed fire-fighting mediums (CO₂, dry chemical powder, foam concentrate, fresh water, etc.) should be included as part of the lightweight and lightship condition used for stability.",points:["The charge of fixed-system mediums is part of the ship's lightship weight and should be accounted for in the stability information.","Relevant when systems are recharged, converted, or media type/quantity changes."],refs:"Statutory alert on lightweight/lightship inclusion of fire-fighting media. Source: LR Class News 43/2016.",link:"https://www.lr.org/en/knowledge/class-news/43-16/",pscCodes:["07110"]},{id:"cn-20-16",status:"active",date:"01/01/2016",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"Revised guidelines for in-service testing of sprinkler & water mist systems",media:["water"],effective:null,summary:"IMO issued revised guidelines for the in-service testing of automatic sprinkler and automatic water mist systems (MSC.1/Circ.1516, amending MSC.1/Circ.1432), adding quarterly water-quality and section-testing expectations.",points:["Introduces in-service testing for water-based systems including water-quality checks and section function tests.","Applies alongside MSC.1/Circ.1432 maintenance schedules."],refs:"MSC.1/Circ.1516. Source: LR Class News 20/2016.",link:"https://www.lr.org/en/knowledge/class-news/20-16/",pscCodes:["07109"]},{id:"cn-39-17",status:"active",date:"01/01/2017",kind:"regulation",flag:"Bahamas",source:"LR",psc:!1,title:"Bahamas — early implementation of SOLAS II-2/1 & 10 amendments",media:["portable","foam"],effective:null,summary:"Statutory alert: IMO resolution MSC.409(97) amended SOLAS Chapter II-2 to waive the requirement for a 135-litre foam-type wheeled fire extinguisher in machinery spaces in defined cases. The Bahamas Maritime Authority permitted early implementation.",points:["MSC.409(97) removes the mandatory 135-litre foam wheeled extinguisher in certain machinery-space configurations.","Bahamas-flag ships could apply the relief ahead of the general entry-into-force date."],refs:"SOLAS II-2/1 & II-2/10 (MSC.409(97)); Bahamas Maritime Authority early implementation. Source: LR Class News 39/2017.",link:"https://www.lr.org/en/knowledge/class-news/39-17/",pscCodes:["07110"]},{id:"cn-24-18",status:"historical",date:"01/01/2018",kind:"safety",flag:"IMO / General",source:"LR",psc:!0,mou:["Riyadh MoU","Indian Ocean MoU","Abuja MoU"],title:"PSC CIC — Emergency Systems & Procedures (escape routes & markings)",media:["structural","lighting"],effective:null,summary:"A Port State Control Concentrated Inspection Campaign on Emergency Systems and Procedures was run concurrently by the Riyadh, Indian Ocean and Abuja MoUs, with a focus that included escape routes and the location markings of safety equipment.",points:["PSC checks covered escape-route arrangements, low-location lighting/markings, and crew familiarity with emergency procedures.","Although the campaign period has passed, it indicates recurring PSC focus areas for emergency systems."],refs:"Riyadh / Indian Ocean / Abuja MoU PSC CIC on Emergency Systems & Procedures. Source: LR Class News 24/2018.",link:"https://www.lr.org/en/knowledge/class-news/24-18/",pscCodes:["07114","07123"]},{id:"cn-29-14",status:"historical",date:"01/09/2014",kind:"safety",flag:"IMO / General",source:"LR",psc:!0,mou:["Caribbean MoU"],title:"Caribbean MoU — Port State Control inspection campaign (2014)",media:["detection","water","foam","gas","portable","ba"],effective:null,summary:"The Caribbean Memorandum of Understanding on Port State Control launched its second Concentrated Inspection Campaign from 1 September 2014, verifying compliance and operational readiness of ship safety systems.",points:["Indicates the kinds of safety-system checks Caribbean MoU PSC officers prioritise.","Historical campaign, retained for reference."],refs:"Caribbean MoU PSC Concentrated Inspection Campaign (from 01/09/2014). Source: LR Class News 29/2014.",link:"https://www.lr.org/en/knowledge/class-news/29-14/",pscCodes:["07108","07110"]},{id:"cn-03-18",status:"active",date:"01/01/2018",kind:"safety",flag:"IMO / General",source:"LR",psc:!1,title:"Kidde safety bulletin — cylinder replacement (HFC227 / Novec 1230)",media:["gas"],effective:null,summary:"Kidde Fire Protection issued a safety bulletin requiring hardware replacement of certain cylinders used in HFC227ea and Novec 1230 clean-agent fire-extinguishing systems.",points:["Affected cylinders require hardware replacement per the manufacturer's bulletin.","Check whether installed clean-agent system cylinders fall within the affected batches and arrange remediation with an approved service supplier."],refs:"Kidde Fire Protection safety bulletin (clean-agent system cylinders). Source: LR Class News 03/2018.",link:"https://www.lr.org/en/knowledge/class-news/03-18/",pscCodes:["07109"]},{id:"cn-04-18",status:"active",date:"01/01/2018",kind:"safety",flag:"IMO / General",source:"LR",psc:!1,title:"Cosmo Co. fire doors — quality defect notice",media:["structural"],effective:null,summary:"Cosmo Co. Ltd issued an updated Notice Letter and Root Cause Analysis covering a quality issue discovered in a number of their manufactured fire doors.",points:["A manufacturing quality defect was identified in affected fire doors.","Verify whether installed fire doors are within the affected production and follow the maker's remediation guidance."],refs:"Cosmo Co. Ltd fire-door Notice Letter & Root Cause Analysis. Source: LR Class News 04/2018.",link:"https://www.lr.org/en/knowledge/class-news/04-18/",pscCodes:["07106"]},{id:"cn-19-23",status:"active",date:"01/01/2023",kind:"safety",flag:"IMO / General",source:"LR",psc:!1,title:"Safety notice — NK Co. Ltd CO₂ system cylinders",media:["gas"],effective:null,summary:"A safety notice was issued concerning CO₂ fire-extinguishing system cylinders manufactured by NK Co. Ltd.",points:["Affected CO₂ cylinders are the subject of a manufacturer/authority safety notice.","Check installed CO₂ system cylinders against the affected manufacturer details and follow the notice's instructions."],refs:"Safety notice for NK Co. Ltd CO₂ system cylinders. Source: LR Class News 19/2023.",link:"https://www.lr.org/en/knowledge/class-news/19-23/",pscCodes:["07109"]},{id:"cn-23-23",status:"active",date:"01/01/2023",kind:"safety",flag:"EU",source:"LR",psc:!1,title:"Safety recall — AWG fire hose nozzles",media:["water","portable"],effective:null,summary:"The EU Commission's Safety Gate rapid alert system issued Alert A12/01695/23 for defective AWG fire hose nozzles.",points:["Defective fire hose nozzles are subject to an EU Safety Gate recall.","Check fire hose nozzle inventory against the recall and replace affected units."],refs:"EU Safety Gate Alert A12/01695/23 (AWG fire hose nozzles). Source: LR Class News 23/2023.",link:"https://www.lr.org/en/knowledge/class-news/23-23/",pscCodes:["07110"]},{id:"cn-14-14",status:"active",date:"01/01/2014",kind:"safety",flag:"United States",source:"LR",psc:!1,title:"USCG — operational readiness of local application water spray systems",media:["water"],effective:null,summary:"The U.S. Coast Guard issued a safety bulletin highlighting deficiencies in the operational readiness of local application fire-fighting (water spray) systems protecting machinery-space hazards.",points:["Local application water spray systems were found not fully operational during inspections.","Confirm nozzles, sections and release arrangements are tested and ready per the maintenance schedule."],refs:"USCG safety bulletin (local application water spray systems). Source: LR Class News 14/2014.",link:"https://www.lr.org/en/knowledge/class-news/14-14/",pscCodes:["07109"]},{id:"cn-03-15",status:"active",date:"01/01/2015",kind:"safety",flag:"United States",source:"LR",psc:!1,title:"USCG detentions — water mist system deficiencies (update)",media:["water"],effective:null,summary:"The U.S. Coast Guard reported having detained over 40 foreign-flag vessels for water mist system deficiencies, underlining the need for proper maintenance and testing of these systems.",points:["Common issues relate to maintenance, testing and operational readiness of water mist systems.","Ensure water mist systems are maintained and tested per MSC.1/Circ.1432 / 1516 and the maker's instructions."],refs:"USCG PSC detentions for water mist deficiencies. Source: LR Class News 03/2015.",link:"https://www.lr.org/en/knowledge/class-news/03-15/",pscCodes:["07109"]},{id:"cn-35-13",status:"active",date:"01/01/2013",kind:"safety",flag:"United States",source:"LR",psc:!1,title:"USCG detentions — inoperative water mist systems",media:["water"],effective:null,summary:"The U.S. Coast Guard issued several Port State Control detentions for inoperative water mist systems, an early warning that became a sustained enforcement focus.",points:["Water mist systems found inoperative led to PSC detentions.","Maintain and function-test water mist systems and keep records available for inspection."],refs:"USCG PSC detentions for inoperative water mist systems. Source: LR Class News 35/2013.",link:"https://www.lr.org/en/knowledge/class-news/35-13/",pscCodes:["07109"]},{id:"cn-11-23",status:"active",date:"01/01/2023",kind:"safety",flag:"IMO / General",source:"LR",psc:!1,title:"Engine-room safety — pipe compression fittings & fire prevention",media:["structural"],effective:null,summary:"Engine-room safety alert addressing the role of pipe compression fittings in oil leaks and machinery-space fire prevention.",points:["Compression fittings on oil/fuel lines can loosen or fail, creating spray-fire risk on hot surfaces.","Inspect, correctly install and maintain pipe fittings, and ensure hot-surface shielding and insulation are intact."],refs:"Engine-room safety — pipe compression fittings & fire prevention. Source: LR Class News 11/2023.",link:"https://www.lr.org/en/knowledge/class-news/11-23/",pscCodes:["07106"]},{id:"cn-06-25",status:"active",date:"01/01/2025",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"Engine-room means of escape arrangements",media:["structural","lighting"],effective:null,summary:"Class News addressing engine-room means of escape arrangements — the provision, arrangement and protection of escape routes from machinery spaces.",points:["Concerns the number, arrangement and protection of escape routes from machinery spaces under SOLAS II-2.","Refer to the Class News and applicable SOLAS II-2 regulations for the detailed arrangement requirements."],refs:"Engine-room means of escape arrangements. Source: LR Class News 06/2025.",link:"https://www.lr.org/en/knowledge/class-news/06-25/",pscCodes:["07109"]},{id:"cn-19-19",status:"active",date:"01/01/2019",kind:"safety",flag:"Norway",source:"LR",psc:!1,title:"Mitigating lithium battery system fires",media:["detection","water"],effective:null,summary:"The Norwegian Maritime Authority alerted shipowners and operators to the hazards of lithium battery systems, including thermal runaway and the challenges of detecting and extinguishing battery fires.",points:["Lithium battery fires can self-sustain (thermal runaway) and re-ignite, challenging conventional fixed systems.","Consider detection, ventilation, containment and dedicated fire-fighting/cooling arrangements for battery spaces."],refs:"Norwegian Maritime Authority alert on lithium battery system fires. Source: LR Class News 19/2019.",link:"https://www.lr.org/en/knowledge/class-news/19-19/",pscCodes:["07109"]},{id:"cn-19-15",status:"active",date:"01/01/2015",kind:"regulation",flag:"Norway",source:"LR",psc:!1,title:"Norway NMA Reg. 227 — fire & explosion on mobile offshore units",media:["detection","water","foam","gas","structural"],effective:null,summary:"The Norwegian Maritime Authority updated Regulation No. 227 on precautionary measures against fire and explosion on mobile offshore units (MOUs).",points:["Applies to mobile offshore units under Norwegian requirements.","Covers fire/explosion prevention, detection and protection measures specific to MOUs."],refs:"Norwegian Maritime Authority Regulation No. 227 (fire & explosion, MOUs). Source: LR Class News 19/2015.",link:"https://www.lr.org/en/knowledge/class-news/19-15/",pscCodes:["07109"]},{id:"cn-15-19",status:"active",date:"01/01/2019",kind:"regulation",flag:"China",source:"LR",psc:!1,title:"China — control & monitoring of service suppliers",media:["portable","foam","gas","water","detection","ba"],effective:null,summary:"New regulations came into force in China for the control and monitoring of service suppliers — including firefighting equipment servicing (alongside life-saving appliances, navigation/radio equipment, thickness measurement/NDT and other IMO-required servicing).",points:["Firefighting-equipment service suppliers operating in China are subject to control and monitoring requirements.","Verify the approval status of service suppliers used for fire-protection servicing in China."],refs:"China service-supplier control & monitoring requirements. Source: LR Class News 15/2019.",link:"https://www.lr.org/en/knowledge/class-news/15-19/",pscCodes:["07106"]},{id:"cn-01-20",status:"active",date:"01/01/2020",kind:"regulation",flag:"China",source:"LR",psc:!1,title:"China — service supplier requirements (update)",media:["portable","foam","gas","water","detection","ba"],effective:null,summary:"An update to the new requirements for the control and monitoring of service suppliers in China, following the earlier 2019 alert.",points:["Refines the China service-supplier control/monitoring framework introduced in 2019.","Confirm current approval requirements for fire-protection service suppliers in China before arranging servicing."],refs:"Update to China service-supplier requirements. Source: LR Class News 01/2020.",link:"https://www.lr.org/en/knowledge/class-news/01-20/",pscCodes:["07109"]},{id:"cn-26-15",status:"active",date:"01/01/2016",kind:"regulation",flag:"IMO / General",source:"LR",psc:!1,title:"Means of escape from machinery spaces — SOLAS II-2/13.4",media:["structural"],effective:"01/01/2016",summary:"IMO amended SOLAS Regulation II-2/13.4 to improve means of escape from machinery spaces on cargo ships, aligning them with existing passenger-ship arrangements. Applies to all new passenger and cargo ships constructed (keel laid) on or after 1 January 2016.",points:["Two means of escape required from a machinery control room (new passenger and cargo ships).","Two means of escape required from main workshops within the machinery space, with at least one route providing a continuous fire shelter to a safe position outside the machinery space.","Inclined ladders/stairways with open treads in machinery spaces that form part of or give access to escape routes (and are not within a protected enclosure) must have steel shields fitted to their undersides.","Terms ‘main workshop’, ‘machinery control room’, ‘continuous fire shelter’ and ‘safe position’ are clarified in the unified interpretation MSC.1/Circ.1511."],refs:"SOLAS II-2/13.4 (IMO Resolution MSC.365(93)); UI in MSC.1/Circ.1511. Source: LR Class News 26/2015.",link:"https://www.lr.org/en/knowledge/class-news/26-15/",pscCodes:["07120"]},{id:"dnv-co2-deficiencies",status:"active",date:"23/10/2025",flag:"Marshall Islands",source:"DNV",psc:!1,kind:"safety",title:"Deficiencies in CO₂ fire-extinguishing systems — depleted cylinders",media:["gas"],effective:null,summary:"DNV identified cases where CO₂ fire-extinguishing systems had multiple depleted CO₂ cylinders, potentially compromising fire safety and vessel integrity. Two primary contributors were found: incorrect use of ultrasonic level gauges, and a bursting-disc material issue.",points:["Ultrasonic level gauging above the maker's maximum cylinder temperature gives unreliable readings: at elevated temperatures CO₂ becomes a supercritical fluid with no liquid level to measure.","Bursting-disc material: copper bursting discs in the cylinder valve are prone to fatigue failure — to date observed only in systems supplied by NK Co., Ltd. (South Korea) up to 2016. See Marshall Islands Maritime Safety Advisory No. 14-23.","Keep the latest CO₂ user manual on board and follow it.","Use approved service suppliers and stay within the applicable regulatory intervals.","Use ultrasonic level gauges only within the manufacturer's specified temperature range for the liquid-level test of CO₂ cylinders."],refs:"DNV Technical & Regulatory News (23 Oct 2025); Marshall Islands Maritime Safety Advisory No. 14-23.",link:"https://www.dnv.com/news/2025/deficiencies-in-co2-fire-extinguishing-systems/",pscCodes:["07109","07124"]},{id:"dnv-pfos-documentation",status:"active",date:"04/05/2026",flag:"IMO / General",source:"DNV",psc:!1,kind:"regulation",title:"Documenting PFOS-free fire-extinguishing foam on board",media:["foam","portable"],effective:"01/01/2026",summary:"At the first safety-equipment survey after 1 January 2026, all fire-extinguishing foams on board (fixed systems and portable equipment) must be PFOS-free, verified by the attending surveyor. This is the practical companion to the PFOS prohibition: how to document compliance and avoid part-held surveys or Conditions of Authority.",points:["Applies to all foam on board — both fixed systems and portable equipment.","Three ways to document PFOS-free foam: (1) a manufacturer's PFOS-free declaration; (2) an accredited-laboratory test report confirming PFOS below 10 mg/kg (0.001% by weight) to a recognised standard; or (3) a Type Approval / MED certificate stating PFOS-free (treated as equivalent to a declaration).","If none can be provided, the foam must be replaced with PFOS-free foam and documented per (1), (2) or (3).","Documentation must be traceable to the actual foam on board — manufacturer, foam type, production date / batch number, and relevant TA/MED references; on-board marking must support that traceability.","‘First survey’ = first annual, periodical or renewal survey for the Cargo Ship Safety Equipment, Cargo Ship Safety, Passenger Ship Safety, or HSC Safety Certificate. Prepare documentation early."],refs:"DNV Technical & Regulatory News (4 May 2026); follow-up to DNV News No. 37 (Nov 2025) on the PFOS prohibition. Basis: SOLAS II-2/10.11.",link:"https://www.dnv.com/news/2026/how-to-document-pfos-free-fire-extinguishing-foam-on-board/",pscCodes:["07109","07110"]},{id:"tec-1318",status:"active",date:"26/02/2024",flag:"Marshall Islands",source:"ClassNK",psc:!1,kind:"regulation",title:"Fire-extinguishing arrangement for paint & flammable-liquid lockers — Marshall Islands",media:["portable","gas","powder","water"],effective:null,summary:"Marshall Islands special requirements (Marine Notice 2-011-6 Rev. 2023) for fire extinguishing of paint and flammable-liquid lockers, scaled by locker deck area and keel-laying date.",points:["Small lockers: one or two portable extinguishers located outside the entrance, depending on area and build date.","Larger lockers: a fixed system — CO₂ (≥40% of gross volume), dry powder (≥0.5 kg/m³), or water spray (≥5 L/m² of deck area per minute).","Thresholds tighten for newer vessels; post-2002 ships follow SOLAS II-2/10.6.3 and MSC.1/Circ.1275 guidance."],refs:"Marshall Islands Marine Notice 2-011-6 Rev. 2023. Source: ClassNK Technical Information No. TEC-1318 (26 Feb 2024).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1318e.pdf",pscCodes:["07109","07110"]},{id:"tec-1280",status:"active",date:"09/12/2022",flag:"Panama",source:"ClassNK",psc:!1,kind:"regulation",title:"Fire Control Plan graphical symbols & verification — Panama",media:["structural"],effective:null,summary:"Panama Merchant Marine Circular MMC-277 on Fire Control Plan graphical symbols and their verification.",points:["IMO Res. A.952(23) symbols to be incorporated if a Fire Control Plan is reissued, especially for ships keel-laid on/after 1 Jan 2004.","IMO Res. A.1116(30) symbols to be used in combination with A.952(23) on ships constructed on/after 1 Jan 2019."],refs:"Panama MMC-277. Source: ClassNK Technical Information No. TEC-1280 (9 Dec 2022).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1280e.pdf",pscCodes:["07122"]},{id:"tec-1256",status:"active",date:"08/02/2022",flag:"Cyprus",source:"ClassNK",psc:!1,kind:"regulation",title:"Emergency escape breathing devices (EEBDs) — Cyprus",media:["ba"],effective:null,summary:"Cyprus Circular 41/2021 specifying the required arrangement and number of EEBDs.",points:["Both MSC/Circ.849 and MSC/Circ.1081 are to be followed.","At least one additional EEBD, clearly marked ‘training’, must be available on board solely for training, irrespective of the number in place.","Verified at the first SE periodical survey on/after 1 Jan 2022; Fire Control Plan and drawings to be revised accordingly."],refs:"Cyprus Circular 41/2021. Source: ClassNK Technical Information No. TEC-1256 (8 Feb 2022).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1256e.pdf",pscCodes:["07112"]},{id:"tec-1232",status:"active",date:"20/04/2021",flag:"Malaysia",source:"ClassNK",psc:!1,kind:"regulation",title:"Portable radio apparatus for fire-fighting parties — Malaysia",media:["ba","detection"],effective:null,summary:"Malaysia RO Instruction Rev 1.2020 on portable radio apparatus for fire-fighting parties (SOLAS II-2/10.10.4).",points:["At least two explosion-proof or intrinsically-safe 2-way UHF radiotelephones per fire party (number based on the muster list).","An additional two units to be carried for the command team.","Fire-fighter radios should be distinctively coloured; conformity certification retained on board for verification."],refs:"Malaysia RO Instruction Rev 1.2020; SOLAS II-2/10.10.4. Source: ClassNK Technical Information No. TEC-1232 (20 Apr 2021).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1232e.pdf",pscCodes:["07111"]},{id:"tec-1213",status:"active",date:"04/11/2020",flag:"Liberia",source:"ClassNK",psc:!1,kind:"regulation",title:"Portable radios for fire-fighting parties — Liberia",media:["ba"],effective:null,summary:"Liberia Marine Notice FIR-001 Rev. 07/20 on portable radios for fire-fighting parties (SOLAS II-2/10.10.4).",points:["Each fire party must have at least two explosion-proof or intrinsically-safe portable radios dedicated to the fire party.","Total number depends on the number of fire parties on the muster list / SMS, not the number of fire-fighter's outfits.","Radios should be stored with the fire-fighter's outfit, or marked/coloured for ready identification."],refs:"Liberia Marine Notice FIR-001 Rev. 07/20; SOLAS II-2/10.10.4. Source: ClassNK Technical Information No. TEC-1213 (4 Nov 2020).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1213e.pdf",pscCodes:["07111"]},{id:"tec-1181",status:"active",date:"19/04/2019",flag:"Cook Islands",source:"ClassNK",psc:!1,kind:"regulation",title:"Graphical symbols for Fire Control Plans — Cook Islands",media:["structural"],effective:null,summary:"Cook Islands Technical Circular 191/2018 on Fire Control Plan symbols and escape-route/equipment markings.",points:["For ships constructed on/after 1 Jan 2019 (and existing ships undergoing relevant repairs/alterations), Res. A.1116(30) to be used together with Res. A.952(23).","A.1116(30) harmonises SOLAS II-2/13, III/9, III/11 and III/20 markings with the ISO 24409 series."],refs:"Cook Islands Technical Circular 191/2018; IMO Res. A.1116(30) & A.952(23). Source: ClassNK Technical Information No. TEC-1181 (19 Apr 2019).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1181e.pdf",pscCodes:["07122","07120"]},{id:"tec-1178",status:"active",date:"19/03/2019",flag:"Cook Islands",source:"ClassNK",psc:!1,kind:"regulation",title:"Two-way portable radios for fire-fighter communication — Cook Islands",media:["ba"],effective:null,summary:"Cook Islands Technical Circular 179/2018 on fire-fighter communication (SOLAS II-2/10.10.4).",points:["At least two two-way portable radiotelephones per fire party, of explosion-proof or intrinsically-safe type.","Ships built on/after 1 Jul 2014 comply on delivery; earlier ships by the first survey after 1 Jul 2018.","Stored with the fire-fighter's outfit; conformity and battery condition checked at SE periodical surveys."],refs:"Cook Islands Technical Circular 179/2018; SOLAS II-2/10.10.4. Source: ClassNK Technical Information No. TEC-1178 (19 Mar 2019).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1178e.pdf",pscCodes:["07111"]},{id:"tec-1176",status:"active",date:"22/02/2019",flag:"Malta",source:"ClassNK",psc:!1,kind:"regulation",title:"Graphical symbols for Fire Control Plans — Malta",media:["structural"],effective:null,summary:"Malta Technical Notice SLS.30 Rev.1 on Fire Control Plan graphical symbols, by build date.",points:["Pre-2004 ships may continue with A.654(16) symbols.","Ships built 2004–2018: A.952(23) symbols.","Ships built on/after 1 Jan 2019 (or whose plans are revised): A.1116(30) in combination with A.952(23)."],refs:"Malta Technical Notice SLS.30 Rev.1; IMO Res. A.654(16)/A.952(23)/A.1116(30). Source: ClassNK Technical Information No. TEC-1176 (22 Feb 2019).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1176e.pdf",pscCodes:["07122"]},{id:"tec-1168",status:"active",date:"27/12/2018",flag:"Greece",source:"ClassNK",psc:!1,kind:"regulation",title:"Fire-fighter communication — Greece",media:["ba"],effective:null,summary:"Greek flag implementation of SOLAS II-2/10.10.4 fire-fighter communication (Ref. 2322.1/52275/2018).",points:["Fire-fighter radios are additional to other two-way radiotelephones required by SOLAS.","Radios kept on immediate-operation mode on constant charge, recorded in each fire party's equipment list, and shown on the fire safety plan.","Ships built on/after 1 Jan 2018 comply on delivery; earlier ships by the first SE periodical survey on/after 1 Jul 2019."],refs:"Greece Ref. 2322.1/52275/2018; SOLAS II-2/10.10.4. Source: ClassNK Technical Information No. TEC-1168 (27 Dec 2018).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1168e.pdf",pscCodes:["07111"]},{id:"tec-1152",status:"active",date:"18/05/2018",flag:"IMO / General",source:"ClassNK",psc:!1,kind:"regulation",title:"Exemption of 135 L foam extinguisher in boiler spaces — MSC.409(97)",media:["portable","foam"],effective:null,summary:"IMO Res. MSC.409(97): where boiler spaces are protected by the fixed local fire-extinguishing system required by SOLAS II-2/10.5.6, the 135 L foam extinguisher (or equivalent) of SOLAS II-2/10.5.1.2.2 is not required. In force 1 Jan 2020; early implementation per MSC.1/Circ.1566.",points:["Applies only where the boiler space has the required fixed local fire-extinguishing system.","ClassNK accepts a CO₂ extinguisher of ≥45 kg or a powder extinguisher of ≥40 kg as the ‘equivalent’ that may be removed.","If the extinguisher is removed, the Fire Control Plan must be revised by the master (no Class approval of the revision required)."],refs:"IMO Res. MSC.409(97); MSC.1/Circ.1566. Source: ClassNK Technical Information No. TEC-1152 (18 May 2018).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1152e.pdf",pscCodes:["07110"]},{id:"tec-1027",status:"active",date:"22/05/2015",flag:"UK / Red Ensign",source:"ClassNK",psc:!1,kind:"regulation",title:"Recharging of breathing-apparatus & spare cylinders — UK / Red Ensign group",media:["ba"],effective:null,summary:"Special requirements for recharging breathing-apparatus cylinders and spare cylinders for UK, Bermuda, British Virgin Islands, Cayman Islands, Gibraltar and Isle of Man flags.",points:["Where no on-board recharging means is provided, sufficient additional spare cylinders must be provided for training.","At least one fully-charged training cylinder per required SCBA set; cylinders for training to be prominently marked."],refs:"UK / Red Ensign group flag requirements. Source: ClassNK Technical Information No. TEC-1027 (22 May 2015).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1027e.pdf",pscCodes:["07111"]},{id:"tec-1020",status:"active",date:"23/01/2015",flag:"St. Vincent & the Grenadines",source:"ClassNK",psc:!1,kind:"regulation",title:"Recharging of breathing-apparatus & spare cylinders — St. Vincent & the Grenadines",media:["ba"],effective:null,summary:"St. Vincent and the Grenadines special requirements for recharging breathing-apparatus cylinders and spare cylinders.",points:["Where no on-board recharging means is provided, at least one spare cylinder for drills per fire-fighting team."],refs:"St. Vincent & the Grenadines flag requirement. Source: ClassNK Technical Information No. TEC-1020 (23 Jan 2015).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1020e.pdf",pscCodes:["07111"]},{id:"tec-1016",status:"active",date:"26/12/2014",flag:"Panama",source:"ClassNK",psc:!1,kind:"regulation",title:"Spare charges, additional extinguishers & refilling — Panama",media:["portable"],effective:null,summary:"Panama Merchant Marine Circular No. 281 on spare charges, additional portable fire extinguishers and refilling.",points:["Spare charges for 100% of the first 10 rechargeable extinguishers and 50% of the remainder (max 60 total).","For extinguishers that cannot be recharged on board, provide additional extinguishers of the same type/capacity/number instead.","Number/arrangement of additional extinguishers per MSC.1/Circ.1275; record additions in the Fire Control Plan."],refs:"Panama MMC-281; MSC.1/Circ.1275. Source: ClassNK Technical Information No. TEC-1016 (26 Dec 2014).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1016e.pdf",pscCodes:["07110"]},{id:"tec-1011",status:"active",date:"05/11/2014",flag:"Antigua & Barbuda",source:"ClassNK",psc:!1,kind:"regulation",title:"Fire-fighter's outfit equipment — Antigua & Barbuda",media:["ba"],effective:null,summary:"Antigua and Barbuda special requirements for fire-fighter's outfit equipment: BA cylinder recharging and fire-fighter communication.",points:["At least two spare BA cylinders where recharging is met by spares, to allow a two-man team to drill.","Fire-fighter two-way radios are additional to SOLAS III radios, stowed with the outfits and ready for use.","Battery state-of-charge included in routine fire-fighting equipment inspections."],refs:"Antigua & Barbuda flag requirement; SOLAS II-2/10.10.4. Source: ClassNK Technical Information No. TEC-1011 (5 Nov 2014).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1011e.pdf",pscCodes:["07111"]},{id:"tec-1009",status:"active",date:"21/10/2014",flag:"Singapore",source:"ClassNK",psc:!1,kind:"regulation",title:"Recharging of breathing-apparatus & spare cylinders — Singapore",media:["ba"],effective:null,summary:"Singapore special requirements for recharging breathing-apparatus cylinders and spare cylinders (SOLAS II-2/15.2.2.6).",points:["Where no on-board recharging is provided, the company determines the suitable number of spare cylinders for drills.","In no case fewer than two additional BA cylinders."],refs:"Singapore flag requirement; SOLAS II-2/15.2.2.6. Source: ClassNK Technical Information No. TEC-1009 (21 Oct 2014).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1009e.pdf",pscCodes:["07111"]},{id:"tec-1008",status:"active",date:"10/10/2014",flag:"Bahamas",source:"ClassNK",psc:!1,kind:"regulation",title:"Recharging of breathing-apparatus & spare cylinders — Bahamas",media:["ba"],effective:null,summary:"Bahamas special requirements for recharging breathing-apparatus cylinders and spare cylinders.",points:["Bahamas strongly recommends an on-board means of recharging BA cylinders.","Where not provided, the company sets the number of training spares; at least one per fire suit (muster list), but not fewer than two in total."],refs:"Bahamas flag requirement. Source: ClassNK Technical Information No. TEC-1008 (10 Oct 2014).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T1008e.pdf",pscCodes:["07111"]},{id:"britannia-er-fire",status:"active",date:"25/08/2021",flag:"IMO / General",source:"Britannia P&I",psc:!1,kind:"safety",title:"Engine-room fire — BSAFE incident case study (Britannia P&I)",media:["detection","gas","structural"],effective:null,summary:"Britannia P&I BSAFE case study of an engine-room fire on the Ro-Ro ship FERNANDA. The fire probably started in the main switchboard and spread rapidly upward through open accesses to the funnel, crew accommodation, navigating bridge and an upper tween-deck cargo space. The fixed halon system failed to extinguish it. A useful lesson on boundary closure, manning and fixed-system effectiveness.",points:["Two fire dampers were left open when the engine room was being closed down for the fixed (halon) system to operate — incomplete boundary closure let the fire breathe and the agent leak away.","Before releasing a fixed gas system, confirm the space is fully sealed: close all dampers, ventilation, skylights, funnel flaps and quick-closing valves per the boundary-closure checklist.","The engine room was unmanned although the ship was not certified for unattended machinery spaces; both watchkeepers were absent and the alarm went unheard, delaying detection and first response.","Fixed fire-extinguishing systems only work if the protected space is gas-tight and the agent quantity is intact — reinforces routine checks of detection, dampers and the fixed-system charge."],refs:"Britannia P&I BSAFE Incident Case Study No. 10 & Commentary (Aug 2021); ship FERNANDA.",link:"https://britanniapandi.com/2021/08/bsafe-incident-case-study-10-engine-room-fire/",pscCodes:["07109","07115","07123"]},{id:"hkmd-nozzle-psc",status:"active",date:"03/02/2023",flag:"Hong Kong",source:"Hong Kong MD",psc:!1,kind:"safety",title:"PSC detainable deficiencies — blocked discharge nozzles of fixed fire-fighting systems",media:["water","foam","gas","powder"],effective:null,summary:"Hong Kong Marine Department alert after a Hong Kong-registered ship was detained by the USCG because a number of fixed-system discharge nozzles were blocked, rendering the system not readily available for immediate use. Defective or clogged discharge nozzles have been a recurring detainable PSC deficiency.",points:["SOLAS II-2/14.2.1.2 requires fire-fighting systems and appliances to be kept in good working order and readily available for immediate use.","Carry out onboard maintenance and inspection per the ship’s maintenance plan and the IMO guidelines MSC.1/Circ.1432 (as amended by MSC.1/Circ.1516).","Thoroughly inspect fixed systems — including the cleanliness of discharge nozzles — before calling at any port, not only in the US.","If a defect cannot be rectified before arrival, notify the port authority, class and the flag Administration in advance; arrange rectification without delay or apply for dispensation."],refs:"Hong Kong Marine Department letter (3 Feb 2023); SOLAS II-2/14.2.1.2; MSC.1/Circ.1432 & 1516.",link:"https://www.mardep.gov.hk/filemanager/en/share/faq/pdf/let230203.pdf",pscCodes:["07108","07109"]},{id:"imo-fsi20-accom-fire",status:"active",date:"01/01/2012",flag:"IMO / General",source:"IMO",psc:!1,kind:"safety",title:"Lessons learned — crew-accommodation fires (IMO FSI 20)",media:["detection","portable","water","structural","ba","lighting"],effective:null,summary:"IMO ‘Lessons Learned for Seafarers’ (FSI 20). Two very serious accommodation fires with fatalities: on an old cement carrier, wooden accommodation partitions and doors spread fire rapidly, with no EEBDs and unmarked escape routes; on a bulk carrier, a fire started from a portable cooking heater in a cabin, no fire alarm sounded, and portable extinguishers and hoses were found not working.",points:["On older ships built to earlier SOLAS standards, combustible (wooden) accommodation construction can spread fire very rapidly — alert crews to the elevated risk.","Prohibit appliances that create a fire hazard in cabins (e.g. portable heaters/stoves used for cooking).","Carry out effective routine maintenance, inspection and testing of fire-fighting appliances — in one case extinguishers did not work and no water came from the hoses — plus regular drills.","Provide EEBDs and clearly mark escape routes with photoluminescent indicators; ensure fire alarms function and are heard.","Maintain effective ship-shore communication: in one case the master neither alerted the company nor sent distress signals, gravely delaying search and rescue."],refs:"IMO ‘Lessons Learned for Presentation to Seafarers’, FSI 20 (fire-safety cases 1 & 2). Other (non-fire) cases in the source are not included here.",link:"https://wwwcdn.imo.org/localresources/en/OurWork/IIIS/Documents/Lessons%20learned%20English/j%20FSI%2020.pdf",pscCodes:["07103","07110","07112","07120"]},{id:"gard-fire-overview",status:"active",date:"08/05/2022",flag:"IMO / General",source:"Gard",psc:!1,kind:"safety",title:"Fire safety onboard ships — a continuous cause for concern (Gard)",media:["detection","water","foam","gas","powder","portable","structural","ba"],effective:null,summary:"Gard overview drawing on the USCG PSC Annual Report and Cefor casualty statistics: the same fire-safety deficiencies recur year after year, and the overall frequency of ship fires is not improving — most still originate in the engine room.",points:["Recurring detainable deficiencies: fuel-oil leaks and oil-soaked lagging, disabled quick-closing valves, disconnected/defeated fire detectors, breached structural fire protection (fire doors, dampers, ducting), inoperable fixed systems (closed discharge valves, clogged nozzles), weak fire pumps, and depressurised portable extinguishers.","SOLAS II-2/14 requires fire-protection equipment to be kept in good order and ready for immediate use; SOLAS I/11 requires defects affecting safety to be reported to class and flag.","Risk is highest during and just after maintenance — missing hot-work permits, no fire watch, and insulation/spray shields left un-refitted.","Best prevention is a well-trained crew with shared understanding of engine-room fire hazards (ISM Code Ch.3, 6 & 10)."],refs:"Gard Insight, 8 May 2022 (USCG PSC Annual Report 2021; Cefor/NoMIS 2021).",link:"https://gard.no/en/insights/fire-safety-onboard-ships-continuous-cause-for-concern/",pscCodes:["07108","07109","07110","07126"]},{id:"gard-cs-er-fire-ffsystems",status:"active",date:"01/05/2021",flag:"IMO / General",source:"Gard",psc:!1,kind:"safety",title:"Case study — engine-room fire and failure of fixed fire-fighting systems (Gard)",media:["gas","water","detection","powder"],effective:null,summary:"Gard case study: on an ultra-large container ship, fuel from a fractured, locally-fabricated fuel pressure-sensing line sprayed onto unprotected hot surfaces of an auxiliary engine. The water mist system failed twice and the fixed CO₂ system largely failed to discharge.",points:["Fire cause: a locally-fabricated fuel pressure line of inferior specification, poorly supported, cracked from vibration fatigue (the maker had issued service letters warning of this).","Water mist failed: auto-activation needed two flame detectors but only one tripped (the other was fogged by fuel mist), and the local control had been left in ‘manual’ after maintenance — the crew did not know how to override it.","Fixed CO₂ failed: of 397 cylinders only 170 discharged; new flexible pilot/discharge hoses fitted at the last service had a different connection profile and did not seal — leaks at all connections. A bottle-leakage alarm went unnoticed.","Reignition occurred when power/fuel was restored — confirm a fire is fully out and the space safe before restoring machinery; verify third-party-fitted parts match the original specification."],refs:"Gard case study (May 2021); ultra-large container ship.",link:"https://assets.eu.ctfassets.net/jchk06tdml2i/adc2c3d7f06b4cb08d08d7d7c898b4cc/8e990ea057687be348ff3ed59141befc/Gard_20Case_20study_20-_20engine_20room_20fire_20and_20failure_20of_20fire_20fighting_20systems.pdf",pscCodes:["07109","07117","07124"]},{id:"gard-cs-er-fire-lubeoil",status:"active",date:"01/07/2016",flag:"IMO / General",source:"Gard",psc:!1,kind:"safety",title:"Case study — engine-room fire from a lube-oil filter failure (Gard)",media:["portable","ba","structural"],effective:null,summary:"Gard case study: on a bulk carrier, a sheared lube-oil filter cover bolt on a running auxiliary engine displaced the cover; pressurised lube oil sprayed onto hot surfaces and ignited. The crew sealed the space and extinguished it with portable/semi-portable extinguishers under SCBA.",points:["A filter cover bolt sheared (improperly tightened; fittings can loosen from vibration) — regular inspection routines were lacking.","Lube-oil primer pumps kept running after engine shutdown because emergency power restored them, emptying the sump and feeding the fire.","Spray shields and extra bolt-securing arrangements were not fitted to the auxiliary-engine lube-oil pipes and filters.","Engine ratings were carrying out filter work unsupervised while officers were in a meeting — clear delegation and supervision matter; know all engine-room openings to close in a fire."],refs:"Gard case study (Jul 2016); bulk carrier.",link:"https://assets.eu.ctfassets.net/jchk06tdml2i/527372bd447041659b9e6e1831da9b47/fae2f87edf8c4a171572ffe17b4ef2ae/Gard_20AS_20-_20Case_20study_20-_20engine_20room_20fire.pdf",pscCodes:["07117","07126"]},{id:"gard-cs-co2-use",status:"active",date:"01/02/2018",flag:"IMO / General",source:"Gard",psc:!1,kind:"safety",title:"Case study — effective use of fixed CO₂ systems (Gard, from UK MAIB)",media:["gas"],effective:null,summary:"Gard case study based on a UK MAIB report: after an engine-room fire (a rubber coupling between main engine and shaft generator overheated), the crew released the fixed CO₂ system but the master kept the main engine and a generator running at slow speed — the machinery drew air from the space and consumed the CO₂, compromising the system.",points:["A fixed gas system only works if the protected space is completely sealed and shut down — running machinery takes air from the space and consumes the agent, reducing effectiveness.","Before releasing CO₂: muster and headcount, stop main engine and machinery, shut fire flaps, vents and fuel pumps, and close all openings.","On re-entry after CO₂ flooding, beware reignition and backdraft, and check for hot spots; understand the CO₂ hazard to personnel.","Crew should understand the system’s limitations and feel able to question a senior officer when a response is unsafe."],refs:"Gard case study (Feb 2018), based on a UK MAIB report.",link:"https://assets.eu.ctfassets.net/jchk06tdml2i/2cc9f95ea3b7442ab231d4736e740c59/fb9ab3094fd4ff20c2b99a3865e9cc47/Gard_20-_20Case_20study_20_20-_20use_20of_20fixed_20and_20portable_20fire_20extinguishers.pdf",pscCodes:["07109","07123"]},{id:"gard-lpc-er-prevention",status:"active",date:"01/03/2012",flag:"IMO / General",source:"Gard",psc:!1,kind:"safety",title:"Loss Prevention Circular — fire prevention in engine rooms (Gard)",media:["structural"],effective:null,summary:"Gard Loss Prevention Circular No. 02-12: most ship fires start in the engine room, with flammable-oil leaks impinging on hot surfaces the leading cause. Identifying and protecting high-temperature surfaces is a highly effective, practical preventive measure.",points:["Mandatory since July 2003 (SOLAS II-2/4): jacketed double pipes on HP fuel lines; insulation of hot surfaces above 220°C at risk of oil impingement; spray shields on fuel/lube/hydraulic oil lines near ignition sources.","Keep the engine room clean and deal with oil leaks promptly; regularly check spray-shield position/condition and jacketed-pipe drainage.","Insulation degrades — inspect visually and with infrared thermo-scanning (annually recommended) to find surfaces over 220°C.","Refit spray shields and insulation immediately after maintenance; consult IMO MSC.1/Circ.1321 for engine-room/pump-room fire-prevention integrity standards."],refs:"Gard Loss Prevention Circular No. 02-12 (Mar 2012); SOLAS II-2/4; MSC.1/Circ.1321.",link:"https://assets.eu.ctfassets.net/jchk06tdml2i/28fcde8beedf4059894d2cec3deade8a/b885409cf7e10e38d5195e587ec5b2e4/Gard_20LPC_20Fire_20prevention_20in_20engine_20rooms.pdf",pscCodes:["07117","07126","07101"]},{id:"amsa-msab17-fire",status:"active",date:"01/01/2022",flag:"Australia",source:"AMSA",psc:!1,kind:"safety",title:"Fire safety systems — maintenance, drills, teamwork (AMSA MSAB 17)",media:["detection","water","foam","gas","powder","portable","structural","ba"],effective:null,summary:"AMSA Maritime Safety Awareness Bulletin issue 17 (Fire safety) — the ‘fire safety systems’ section. Brings together the SOLAS II-2 / ISM maintenance plan duty, the SOLAS fire-drill regime, and the human-factors side of an effective response: teamwork and communication.",points:["Maintenance: SOLAS Ch. II-2 sets the requirements for fire detection, suppression, prevention and means of escape; under the ISM Code the ship’s SMS must include a maintenance plan so these are inspected/maintained at periodic intervals per the rules and makers’ guidelines.","Fire drills: carry out realistic, frequent drills tailored to foreseeable scenarios in different areas (machinery space, cargo holds, accommodation). On cargo ships each crew member joins at least one fire drill and one abandon-ship drill monthly; on passenger ships both are weekly.","Teamwork & communication: lack of operational readiness of equipment, no centralised chain of command, and gaps in training/familiarisation all delay response. An AFAC human-factors study notes command/role confusion, lack of trust, and inability to predict fire behaviour.","Environmental stressors degrade performance: multiple/conflicting information sources, rapidly evolving scenarios, adverse conditions, time pressure, and high workload or auditory overload.","Good teamwork = leadership, followership, effective communication, trust-building and motivation — with accurate, timely information flow to avoid miscommunication in life-threatening situations."],refs:"AMSA Maritime Safety Awareness Bulletin Issue 17 — Fire safety (‘Fire safety systems’). Draws on UK P&I (2016), AFAC (2009) and Gard (2021).",link:"https://www.amsa.gov.au/maritime-safety-awareness-bulletin-issue-17-fire-safety/fire-safety-systems",pscCodes:["07123","07124","07125"]},{id:"tec-0900",status:"active",date:"03/04/2012",flag:"Marshall Islands",source:"ClassNK",psc:!1,kind:"regulation",title:"Fire protection systems & appliances — Marshall Islands",media:["gas","portable","ba"],effective:null,summary:"Marshall Islands special requirements for fire protection systems and appliances (Marine Notice 2-011-14 Rev.2/12): Halon use/refilling, portable-extinguisher spare charges and arrangement, and EEBD provision.",points:["Halon: no phase-out date is set for existing systems, but releasing Halon during testing is prohibited; refilling a non-EU-flagged ship with Halon is not possible (EU treats supply as illegal export), so a discharged system means detention until a new fixed system is fitted.","Portable-extinguisher spare charges: 100% of the first 10 rechargeable extinguishers and 50% of the remainder, capped at 60 total; where the crew cannot recharge, provide additional extinguishers of the same type/capacity instead.","Additional portable extinguishers per MSC.1/Circ.1275 (ships built on/after 1 Jan 2009); record additions in the Fire Control Plan.","EEBDs: at least two in accommodation plus additional units in Category A machinery spaces (engine/boiler rooms); MSC/Circ.849 guidance treated as mandatory."],refs:"Marshall Islands Marine Notice 2-011-14 Rev.2/12; MSC.1/Circ.1275; MSC/Circ.849; SOLAS II-2/10 & 13. Source: ClassNK Technical Information No. TEC-0900 (3 Apr 2012).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T900e.pdf",pscCodes:["07109","07110","07112"]},{id:"tec-0915-0925",status:"active",date:"20/07/2012",flag:"Hong Kong",source:"ClassNK",psc:!1,kind:"regulation",title:"Emergency fire pump suction heads — Unified Interpretation (Hong Kong, Singapore, Vanuatu)",media:["water"],effective:null,summary:"Flag-state instructions on the Unified Interpretation for the suction heads of fixed emergency fire pumps (MSC.1/Circ.1388 / IACS UI 178). Consolidates ClassNK TEC-0915 (Hong Kong & Singapore) and TEC-0925 (Vanuatu).",points:["Hong Kong: ships constructed on/after 1 Jan 2012 must fully comply with MSC.1/Circ.1388; difficulties referred to the Marine Department.","Singapore: MSC.1/Circ.1388 applies to ships keel-laid on/after 1 Jan 2012 regardless of contract date; exceptions case-by-case via MPA / ClassNK Singapore.","Vanuatu: ClassNK authorised to apply IACS UI 178 (rev.1) for ships contracted on/after 1 Jan 2013.","The UI concerns the permissible suction head/lift of the emergency fire pump so it can reliably draw and deliver the required water for fire-fighting."],refs:"MSC.1/Circ.1388; IACS UI SC 178 (rev.1); SOLAS II-2/10.2. Source: ClassNK Technical Information Nos. TEC-0915 (20 Jul 2012) & TEC-0925 (3 Sep 2012).",link:"https://www.classnk.or.jp/hp/pdf/tech_info/tech_img/T915e.pdf",pscCodes:["07113"]}];function advisoriesForMedium(e){return SAFETY_ADVISORIES.filter(t=>t.media.includes(e))}const ALERT_KIND_META={all:{label:"All"},regulation:{label:"Regulation",icon:React.createElement(ShieldAlert,{size:13})},safety:{label:"Safety lesson",icon:React.createElement(AlertTriangle,{size:13})},recommendation:{label:"Recommended",icon:React.createElement(Info,{size:13})}},ALERT_STATUS_META={active:{label:"Active",color:"#0d9488",bg:"#f0fdfa",bd:"#99f6e4"},historical:{label:"Historical",color:"#64748b",bg:"#f1f5f9",bd:"#cbd5e1"}},ivColor=e=>({Weekly:"#3b82f6",Monthly:"#0891b2",Quarterly:"#7c3aed",Annual:"#0d9488","2-Year":"#ca8a04","5-Year":"#dc2626","10-Year":"#475569"}[e]||"#475569"),MILESTONE_ITEMS=[{equipment:"Portable fire extinguisher inspection",m:"portable",cat:"Annual",intervalYears:1,src:"A.951(23) §9.1",applicableShipTypes:["all"],requiresApprovedSupplier:!1,serviceSupplierNotes:"Normally ship staff — annual verification.",solasReference:"II-2/14.2.2",mscReference:"—",fssReference:"Ch. 4",interpretationNotes:"Hydrostatic interval subject to flag/Class."},{equipment:"Wheeled extinguisher periodical inspection",m:"portable",cat:"Annual",intervalYears:1,src:"1432 §7.12",applicableShipTypes:["all"],requiresApprovedSupplier:!1,serviceSupplierNotes:"Ship staff routine inspection.",solasReference:"II-2/14.2.2",mscReference:"§7.12",fssReference:"Ch. 4",interpretationNotes:""},{equipment:"Fixed gas system annual inspection",m:"gas",cat:"Annual",intervalYears:1,src:"1432 §7.3",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Annual inspection normally by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§7.3",fssReference:"Ch. 5",interpretationNotes:""},{equipment:"CO₂ system annual inspection",m:"gas",cat:"Annual",intervalYears:1,src:"1318R1 §5",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Annual CO₂ system check normally by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§5 (1318/Rev.1)",fssReference:"Ch. 5",interpretationNotes:"Per MSC.1/Circ.1318/Rev.1."},{equipment:"Fire detection & alarm annual test",m:"detection",cat:"Annual",intervalYears:1,src:"1432 §7.2",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Functional testing often by an approved service supplier or maker.",solasReference:"II-2/7",mscReference:"§7.2",fssReference:"Ch. 9",interpretationNotes:""},{equipment:"Foam system functional test",m:"foam",cat:"Annual",intervalYears:1,src:"1432 §7.4",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Functional test typically with approved service supplier attendance.",solasReference:"II-2/10",mscReference:"§7.4",fssReference:"Ch. 6/14",interpretationNotes:""},{equipment:"Water mist/spray/sprinkler annual test",m:"water",cat:"Annual",intervalYears:1,src:"1432 §7.5 / 1516",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Annual test often by approved service supplier; see MSC.1/Circ.1516.",solasReference:"II-2/10",mscReference:"§7.5",fssReference:"Ch. 7/8",interpretationNotes:"In-service testing per MSC.1/Circ.1516."},{equipment:"Breathing apparatus annual check",m:"ba",cat:"Annual",intervalYears:1,src:"1432 §7.8",applicableShipTypes:["all"],requiresApprovedSupplier:!1,serviceSupplierNotes:"Routine check by ship staff; cylinder testing by approved facility.",solasReference:"II-2/10",mscReference:"§7.8",fssReference:"Ch. 3",interpretationNotes:""},{equipment:"Dry powder system annual inspection",m:"powder",cat:"Annual",intervalYears:1,src:"1432 §7.9",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Annual inspection normally by an approved service supplier.",solasReference:"II-2/10",mscReference:"§7.9",fssReference:"Ch. 6",interpretationNotes:""},{equipment:"Foam concentrate analysis",m:"foam",cat:"Foam",initialIntervalYears:3,recurringIntervalYears:1,src:"1312 §4–5",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Periodical analysis by an approved laboratory / service supplier.",solasReference:"II-2/10",mscReference:"§4-5 (1312)",fssReference:"Ch. 14",interpretationNotes:"Per MSC.1/Circ.1312; first test within 3 yrs, then annually."},{equipment:"Fixed gas cylinder weighing (>95% charge)",m:"gas",cat:"Hydrostatic / cylinder",intervalYears:2,src:"1432 §8.1",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Cylinder content check normally by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§8.1",fssReference:"Ch. 5",interpretationNotes:""},{equipment:"CO₂ cylinder content verification",m:"gas",cat:"CO₂",intervalYears:2,src:"1318R1 §6.1",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Content verification by an approved service supplier (weigh / level).",solasReference:"II-2/14.2.2",mscReference:"§6.1 (1318/Rev.1)",fssReference:"Ch. 5",interpretationNotes:"Refill if <90/95%; per MSC.1/Circ.1318/Rev.1."},{equipment:"Dry powder 2-yearly test & pipe blow-through",m:"powder",cat:"2-Year",intervalYears:2,src:"1432 §8.2",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"2-yearly test normally by an approved service supplier.",solasReference:"II-2/10",mscReference:"§8.2",fssReference:"Ch. 6",interpretationNotes:""},{equipment:"Water mist pressure-cylinder weighing",m:"water",cat:"2-Year",intervalYears:2,src:"1432 §8.1 (cyl.)",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Pressure-cylinder check normally by approved service supplier.",solasReference:"II-2/10",mscReference:"§8.1",fssReference:"Ch. 7",interpretationNotes:""},{equipment:"Foam system internal valve inspection",m:"foam",cat:"5-Year",intervalYears:5,src:"1432 §9.2",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"5-yearly internal inspection normally by approved service supplier.",solasReference:"II-2/10",mscReference:"§9.2",fssReference:"Ch. 6/14",interpretationNotes:""},{equipment:"Fixed gas internal valve inspection",m:"gas",cat:"5-Year",intervalYears:5,src:"1432 §9.1",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"5-yearly internal valve inspection by approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§9.1",fssReference:"Ch. 5",interpretationNotes:""},{equipment:"CO₂ control-valve internal inspection",m:"gas",cat:"CO₂",intervalYears:5,src:"1318R1 §7",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Control-valve internal inspection by approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§7 (1318/Rev.1)",fssReference:"Ch. 5",interpretationNotes:"Per MSC.1/Circ.1318/Rev.1."},{equipment:"SCBA cylinder hydrostatic test",m:"ba",cat:"Hydrostatic / cylinder",intervalYears:5,src:"1432 §9.4",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Hydrostatic test by an approved testing facility.",solasReference:"II-2/10",mscReference:"§9.4",fssReference:"Ch. 3",interpretationNotes:""},{equipment:"EEBD cylinder hydrostatic test",m:"ba",cat:"Hydrostatic / cylinder",intervalYears:5,src:"IACS Rec.88",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Hydrostatic test by an approved testing facility.",solasReference:"II-2/13",mscReference:"—",fssReference:"Ch. 3",interpretationNotes:"Interval per IACS Rec.88 / maker."},{equipment:"Low-location lighting luminance test",m:"lighting",cat:"5-Year",intervalYears:5,src:"1432 §9.5",applicableShipTypes:["all"],requiresApprovedSupplier:!1,serviceSupplierNotes:"Photoluminescent/electrical LLL check; staff or supplier.",solasReference:"II-2/13",mscReference:"§9.5",fssReference:"Ch. 11",interpretationNotes:""},{equipment:"Water mist control/section valve internal inspection",m:"water",cat:"5-Year",intervalYears:5,src:"1432 §9.3 / 1516 §9.3",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Internal inspection normally by approved service supplier.",solasReference:"II-2/10",mscReference:"§9.3",fssReference:"Ch. 7/8",interpretationNotes:"Per MSC.1/Circ.1516 §9.3."},{equipment:"Portable extinguisher test-discharge (sample)",m:"portable",cat:"5-Year",intervalYears:5,src:"A.951(23) §9.1.1",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Test-discharge & recharge by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"—",fssReference:"Ch. 4",interpretationNotes:"Per resolution A.951(23)."},{equipment:"Fixed gas cylinder hydrostatic test (10%)",m:"gas",cat:"Hydrostatic / cylinder",intervalYears:10,src:"1432 §10.1",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Hydrostatic test of cylinders by an approved facility.",solasReference:"II-2/14.2.2",mscReference:"§10.1",fssReference:"Ch. 5",interpretationNotes:"10% sample at 10 yrs (see circular)."},{equipment:"CO₂ HP cylinder hydrostatic test",m:"gas",cat:"CO₂",intervalYears:10,src:"1318R1 §6.1.2",note:"Special regime: ALL cylinders tested before the 20th anniversary and every 10 yrs thereafter (1318R1).",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"HP cylinder hydrostatic test by an approved facility.",solasReference:"II-2/14.2.2",mscReference:"§6.1.2 (1318/Rev.1)",fssReference:"Ch. 5",interpretationNotes:"All cylinders before 20th anniversary, then every 10 yrs."},{equipment:"Dry powder vessel hydrostatic / NDT",m:"powder",cat:"Hydrostatic / cylinder",intervalYears:10,src:"1432 §10.3",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Vessel hydrostatic / NDT by an approved facility.",solasReference:"II-2/10",mscReference:"§10.3",fssReference:"Ch. 6",interpretationNotes:""},{equipment:"Water mist gas/water pressure-cylinder hydrostatic test",m:"water",cat:"Hydrostatic / cylinder",intervalYears:10,src:"1432 §10.2",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Pressure-cylinder hydrostatic test by an approved facility.",solasReference:"II-2/10",mscReference:"§10.2",fssReference:"Ch. 7",interpretationNotes:""},{equipment:"Portable extinguisher hydraulic test",m:"portable",cat:"Hydrostatic / cylinder",intervalYears:10,src:"A.951(23) §9.1.2",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Hydraulic (hydrostatic) test by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"—",fssReference:"Ch. 4",interpretationNotes:"Per resolution A.951(23)."},{equipment:"Wheeled extinguisher hydrostatic test",m:"portable",cat:"Hydrostatic / cylinder",intervalYears:10,src:"1432 §10.5",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Hydrostatic test by an approved service supplier.",solasReference:"II-2/14.2.2",mscReference:"§10.5",fssReference:"Ch. 4",interpretationNotes:""},{equipment:"Aerosol generator renewal",m:"aerosol",cat:"10-Year",intervalYears:10,src:"1432 §10.4",applicableShipTypes:["all"],requiresApprovedSupplier:!0,serviceSupplierNotes:"Generator renewal by maker / approved service supplier.",solasReference:"II-2/10",mscReference:"§10.4",fssReference:"Ch. 6",interpretationNotes:""}],SHIP_TYPES=[{id:"all",label:"All ships"},{id:"bulk",label:"Bulk carrier"},{id:"oil",label:"Oil tanker"},{id:"chem",label:"Chemical tanker"},{id:"gas",label:"Gas carrier (LNG/LPG)"},{id:"container",label:"Container ship"},{id:"roro",label:"RoRo"},{id:"passenger",label:"Passenger ship"},{id:"offshore",label:"Offshore vessel"}];function appliesToShipType(e,t){if("all"===t)return!0;const a=e.applicableShipTypes||["all"];return a.includes("all")||a.includes(t)}const PLANNER_FILTERS=[{id:"all",label:"All",test:()=>!0},{id:"annual",label:"Annual",test:e=>"Annual"===e.cat||1===effInterval(e)},{id:"5y",label:"5-year",test:e=>5===effInterval(e)},{id:"10y",label:"10-year",test:e=>10===effInterval(e)},{id:"hydro",label:"Hydrostatic",test:e=>/hydrostatic|cylinder/i.test(e.cat)||/hydrostatic|hydraulic/i.test(e.equipment)},{id:"foam",label:"Foam",test:e=>"foam"===e.m},{id:"co2",label:"CO₂",test:e=>"CO₂"===e.cat||/CO\u2082/.test(e.equipment)},{id:"detection",label:"Detection",test:e=>"detection"===e.m}];function effInterval(e){return null!=e.intervalYears?e.intervalYears:e.recurringIntervalYears}function parseDMY(e){if(!e)return null;let t,a,r;if(e.includes("-")?[t,a,r]=e.split("-").map(Number):[r,a,t]=e.split("/").map(Number),!t||!a||!r)return null;const n=new Date(t,a-1,r);return isNaN(n)?null:n}function fmtDMY(e){const t=e=>String(e).padStart(2,"0");return`${t(e.getDate())}/${t(e.getMonth()+1)}/${e.getFullYear()}`}function addYears(e,t){const a=new Date(e);return a.setFullYear(a.getFullYear()+t),a}function monthsBetween(e,t){return 12*(t.getFullYear()-e.getFullYear())+(t.getMonth()-e.getMonth())+(t.getDate()>=e.getDate()?0:-1)}function ageString(e,t){let a=monthsBetween(e,t);a<0&&(a=0);const r=Math.floor(a/12),n=a%12;return`${r} year${1===r?"":"s"} ${n} month${1===n?"":"s"}`}function computeSchedule(e,t,a,r){const n=r||t,i=null!=e.initialIntervalYears?e.initialIntervalYears:effInterval(e),s=null!=e.initialIntervalYears?e.recurringIntervalYears:e.intervalYears;if(r){const e=addYears(r,s);return{status:classify(e,a),nextDue:e,lastDue:r,occurrence:"recurring"}}let o=addYears(n,i);if(a<o)return{status:classify(o,a),nextDue:o,lastDue:null,occurrence:"first"};let l=o;for(;addYears(l,s)<=a;)l=addYears(l,s);const c=l,p=addYears(l,s);return{status:classify(p,a),nextDue:p,lastDue:c,occurrence:"recurring"}}function classify(e,t){const a=monthsBetween(t,e);return e<t?"OVERDUE":a<=12?"DUE":a<=24?"UPCOMING":"NOTYET"}const STATUS_RANK={OVERDUE:0,DUE:1,UPCOMING:2,NOTYET:3},STATUS_META={OVERDUE:{label:"Overdue",color:"#dc2626",bg:"#fef2f2",bd:"#fecaca"},DUE:{label:"Due this year",color:"#d97706",bg:"#fffbeb",bd:"#fde68a"},UPCOMING:{label:"Upcoming",color:"#0d9488",bg:"#f0fdfa",bd:"#99f6e4"},NOTYET:{label:"Not yet required",color:"#64748b",bg:"#f8fafc",bd:"#e2e8f0"}};function buildPlan(e,t,a){const r=MILESTONE_ITEMS.map(r=>{const n=a&&a[r.equipment]?a[r.equipment]:null;return{item:r,...computeSchedule(r,e,t,n)}});return r.sort((e,t)=>STATUS_RANK[e.status]-STATUS_RANK[t.status]||e.nextDue-t.nextDue),r}const SYNONYMS=[["foam concentrate","foam","foam analysis","foam sample","foam sampling","concentrate","afff","aff-ff"],["carbon dioxide","co2","co₂","carbon-dioxide","carbondioxide"],["fire extinguisher","extinguisher","portable extinguisher","portable fire extinguisher","portables"],["wheeled extinguisher","mobile extinguisher","trolley extinguisher","wheeled","mobile"],["hydrostatic test","hydrostatic","pressure test","hydro test","hydro","hydrostatic testing","hydraulic test"],["breathing apparatus","scba","ba","self contained breathing apparatus","air bottle","air cylinder"],["emergency escape breathing device","eebd","escape breathing","escape set","escape hood"],["detection","detector","detectors","fire detection","alarm","fire alarm","smoke detector","heat detector"],["water mist","water-mist","watermist","mist","water spray","spray","sprinkler","sprinklers","deluge"],["dry chemical powder","dry powder","powder","dcp","dry-powder","chemical powder"],["aerosol","condensed aerosol","aerosol generator"],["fire damper","damper","dampers","ventilation","vent","fire door","doors","galley"],["low location lighting","low-location lighting","lll","escape lighting","luminance"],["nozzle","nozzles","discharge nozzle"],["valve","valves","control valve","section valve"],["cylinder","cylinders","bottle","bottles","container","containers"],["inspection","inspect","check","examine","examination","verify","verification","survey"],["test","testing","functional test","operational test"],["serviced","service","servicing","maintenance","maintain"],["weigh","weighing","weight","verify contents","contents"],["annual","annually","yearly","every year","1 year","one year","12 month","12 months"],["quarterly","3 month","3-month","three month","3 monthly","every 3 months"],["5-year","5 year","5yr","five year","five yearly","5 yearly","every 5 years","quinquennial"],["2-year","2 year","2yr","two year","two yearly","biennial","every 2 years","2.5 year","2.5-year","30 month"],["10-year","10 year","10yr","ten year","ten yearly","every 10 years","decennial"]],SYN_INDEX=(()=>{const e={};for(const t of SYNONYMS){const a=new Set(t);for(const r of t){e[r]||(e[r]=new Set);for(const t of a)e[r].add(t)}}return e})(),INTERVAL_PHRASES=[[/\b(weekly|every week|7 ?days?|weeks?)\b/i,"Weekly"],[/\b(monthly|every month|30 ?days?|months?)\b/i,"Monthly"],[/\b(quarter|quarterly|3[ -]?months?|three[ -]?months?)\b/i,"Quarterly"],[/\b(annual|annually|yearly|every year|1 ?years?|one year|12[ -]?months?)\b/i,"Annual"],[/\b(2[ -]?years?|two[ -]?years?|biennial|2\.5[ -]?years?|30[ -]?months?)\b/i,"2-Year"],[/\b(5[ -]?years?|five[ -]?years?|5 ?yearly|quinquennial)\b/i,"5-Year"],[/\b(10[ -]?years?|ten[ -]?years?|decennial)\b/i,"10-Year"]];function detectIntervals(e){const t=[];for(const[a,r]of INTERVAL_PHRASES)a.test(e)&&t.push(r);return t}const STOP=new Set(["the","is","are","a","an","of","for","to","in","on","what","when","should","be","checked","required","do","i","need","my","how","every","at","and","or","with"]);function tokenize(e){return(e.toLowerCase().match(/[a-z0-9\u00b2]+/gi)||[]).map(e=>e.trim()).filter(e=>e&&!STOP.has(e))}function expandQuery(e){const t=tokenize(e),a=new Set(t);for(const e of t)if(SYN_INDEX[e])for(const t of SYN_INDEX[e])a.add(t);const r=e.toLowerCase();for(const e of Object.keys(SYN_INDEX))if(e.includes(" ")&&r.includes(e))for(const t of SYN_INDEX[e])a.add(t);return{tokens:t,terms:[...a],intervals:detectIntervals(e)}}function levenshtein(e,t){if(Math.abs(e.length-t.length)>2)return 3;const a=e.length,r=t.length,n=Array.from({length:a+1},(e,t)=>t);for(let i=1;i<=r;i++){let r=n[0];n[0]=i;for(let s=1;s<=a;s++){const a=n[s];n[s]=Math.min(n[s]+1,n[s-1]+1,r+(e[s-1]===t[i-1]?0:1)),r=a}}return n[a]}function scoreTask(e,t,a,r){const{tokens:n,terms:i,intervals:s}=t,o=e.t.toLowerCase(),l=e.src.toLowerCase(),c=a(e.m).toLowerCase();let p=0;const d=new Set,m=new Set;for(const[,e]of INTERVAL_PHRASES);for(const e of SYNONYMS)if(["annual","quarterly","5-year","2-year","10-year"].includes(e[0]))for(const t of e)m.add(t);r.length>=3&&o.includes(r)&&(p+=50,d.add(r)),s.length&&(s.includes(e.i)?p+=45:p-=8);for(const e of i){if(!e)continue;const t=m.has(e);c.includes(e)&&!t&&(p+=30,d.add(e)),l.includes(e)&&(p+=25,d.add(e)),o.includes(e)&&!t&&(p+=6,d.add(e))}if(n.length){const e=new Set(o.match(/[a-z0-9]+/g)||[]);for(const t of n)if(!(t.length<4||m.has(t)||e.has(t)))for(const a of e)if(!(Math.abs(a.length-t.length)>2)&&levenshtein(t,a)<=(t.length>6?2:1)){p+=2,d.add(a);break}}return{score:p,matched:[...d]}}function smartSearch(e,t,a){const r=e.trim().toLowerCase();if(!r)return t.map(e=>({task:e,score:0,matched:[]}));const n=expandQuery(e),i=[];for(const e of t){const t=scoreTask(e,n,a,r);t.score>0&&i.push({task:e,score:t.score,matched:t.matched})}return i.sort((e,t)=>t.score-e.score||INTERVAL_RANK[e.task.i]-INTERVAL_RANK[t.task.i]),i}const COMMON_SEARCHES=["foam sample interval","CO2 hydrostatic test","portable extinguisher annual","what should be checked every 5 years","water mist nozzle inspection","EEBD servicing interval","fixed gas cylinder weighing","fire damper test","detection system annual test","sprinkler 10 year hydrostatic"];function buildSuggestions(e,t){const a=e.trim().toLowerCase();if(!a)return[];const r=[];for(const e of t)"all"!==e.id&&(e.label.toLowerCase().includes(a)||e.short.toLowerCase().includes(a))&&r.push(e.label);for(const e of COMMON_SEARCHES)e.toLowerCase().includes(a)&&r.push(e);for(const e of Object.keys(SYN_INDEX))e.includes(" ")&&e.startsWith(a)&&!r.includes(e)&&r.push(e);return[...new Set(r)].slice(0,6)}function didYouMean(e){const t=new Set(tokenize(e)),a=COMMON_SEARCHES.map(e=>({c:e,overlap:tokenize(e).filter(e=>t.has(e)||[...t].some(t=>levenshtein(t,e)<=1)).length})).filter(e=>e.overlap>0).sort((e,t)=>t.overlap-e.overlap).map(e=>e.c);return(a.length?a:COMMON_SEARCHES).slice(0,4)}function Highlight({text:e,terms:t}){const a=(Array.isArray(t)?t:[t]).filter(Boolean).map(e=>String(e).trim()).filter(e=>e.length>=2).sort((e,t)=>t.length-e.length);if(!a.length)return React.createElement(React.Fragment,null,e);const r=a.map(e=>e.replace(/[.*+?^${}()|[\]\\]/g,"\\$&")).join("|");let n;try{n=new RegExp(`(${r})`,"ig")}catch{return React.createElement(React.Fragment,null,e)}const i=String(e).split(n);return React.createElement(React.Fragment,null,i.map((e,t)=>e&&a.some(t=>t.toLowerCase()===e.toLowerCase())?React.createElement("mark",{key:t},e):React.createElement("span",{key:t},e)))}function DevCredit({online:e,onLegal:t}){return React.createElement("div",{className:"dev-credit"},React.createElement("p",{className:"copyright-line"},"© ","2026"," ",COPYRIGHT_HOLDER,". All Rights Reserved."),React.createElement("p",{className:"copyright-sub"},"Developed as a professional marine compliance reference tool. Unauthorized copying, redistribution, modification, or commercial use is prohibited."),React.createElement("p",{className:"credit-line"},t&&React.createElement(React.Fragment,null,React.createElement("button",{className:"legal-link",onClick:t},"Terms & Disclaimer")," · "),"Developed by ",COPYRIGHT_HOLDER," ·"," ",e?React.createElement("a",{href:"https://www.linkedin.com/in/kitsveyor",target:"_blank",rel:"noopener noreferrer"},"LinkedIn"):React.createElement("span",{className:"dev-credit-off"},"LinkedIn (offline)")," ","· v",VERSION))}function RowAdvisories({mediumId:e,onOpen:t}){const[a,r]=useState(!1),n=advisoriesForMedium(e);return n.length?React.createElement("div",{className:"row-adv-wrap"},React.createElement("button",{className:"row-adv-toggle"+(a?" open":""),onClick:()=>r(e=>!e),title:a?"Hide related alerts":"Show related alerts"},React.createElement(ChevronRight,{size:12,className:"row-adv-caret"}),React.createElement(AlertTriangle,{size:11}),n.length," related ",1===n.length?"alert":"alerts"),a&&React.createElement("div",{className:"row-adv-list"},n.map(e=>{const a=ALERT_KIND_META[e.kind]||ALERT_KIND_META.safety;return React.createElement("button",{key:e.id,className:`row-advisory row-advisory-${e.kind}`,onClick:()=>t(e.id),title:"View in Alerts"},"regulation"===e.kind?React.createElement(ShieldAlert,{size:11}):"recommendation"===e.kind?React.createElement(Info,{size:11}):React.createElement(AlertTriangle,{size:11}),React.createElement("span",null,a.label,": ",e.title))}))):null}function ApprovalButton({mediumId:e,label:t,online:a}){if(!hasApprovalLookup(e))return null;const r=APPROVAL_SEARCH_MAP[e];return a?React.createElement("a",{className:"appr-btn",href:approvalUrl(),target:"_blank",rel:"noopener noreferrer",title:`Search LR-approved service suppliers related to this equipment.\nSuggested keyword to type on the LR site: “${r}”.`},React.createElement(ExternalLink,{size:13})," Find LR approved firm",React.createElement("span",{className:"appr-kw"},r)):React.createElement("span",{className:"appr-btn appr-off",title:"Internet connection required."},React.createElement(WifiOff,{size:13})," Approved firm — offline")}const CLASS_SOCIETIES=[{abbr:"LR",name:"Lloyd’s Register",pinned:!0,color:"#04AA9E",url:"https://www.lr.org/en/services/classification-certification/materials-equipment-components-product-certification/lr-approvals/"},{abbr:"ABS",name:"American Bureau of Shipping",color:"#E21E2D",url:"https://www.eagle.org/ABSEaglePrograms/es/es-search.jsp"},{abbr:"BV",name:"Bureau Veritas",color:"#8A8A8A",url:"https://approvalexplorer.bureauveritas.com/#/home"},{abbr:"CCS",name:"China Classification Society",color:"#003A70",url:"https://www.ccs-service.net/supplier/showCcsSuClient"},{abbr:"CRS",name:"Croatian Register of Shipping",color:"#294999",url:"https://www.crs.hr/approvals-finder/approved-service-suppliers"},{abbr:"DNV",name:"DNV",color:"#009639",url:"https://approvalfinder.dnv.com/?filterMode=current"},{abbr:"IRS",name:"Indian Register of Shipping",color:"#D9B949",url:"https://www.irclass.org/marine/statutory-survey/dgs-approved-service-suppliers/"},{abbr:"KR",name:"Korean Register",color:"#0096D6",url:"https://e-mesis.krs.co.kr/KeyService/Supplier/En/WKS_CorpAddress_List.aspx"},{abbr:"NK",name:"Nippon Kaiji Kyokai (ClassNK)",color:"#2775BE",url:"https://www.classnk.or.jp/appr_list/service_search.aspx?lang=en"},{abbr:"PRS",name:"Polski Rejestr Statków",color:"#E3E3E3",url:"https://prs.pl/en/maritime-sector/approvals/"},{abbr:"RINA",name:"RINA",color:"#000000",url:"https://servicesuppliers.rina.org/integration"},{abbr:"TL",name:"Türk Loydu",color:"#3049C7",url:"https://www.turkloydu.org/en-us/our-services/customer-tools/approved-company-and-product-list/approved-service-supplier-list/"}];function sortedSocieties(){return[...CLASS_SOCIETIES.filter(e=>e.pinned),...CLASS_SOCIETIES.filter(e=>!e.pinned).sort((e,t)=>e.abbr.localeCompare(t.abbr))]}function readableText(e){const t=(e||"").replace("#","");if(6!==t.length)return"#fff";return(.299*parseInt(t.slice(0,2),16)+.587*parseInt(t.slice(2,4),16)+.114*parseInt(t.slice(4,6),16))/255>.6?"#1a2230":"#fff"}function PscCodes({onOpenAlerts:e}){const[t,a]=useState(""),r=t.trim().toLowerCase(),n=useMemo(()=>{const e={};return SAFETY_ADVISORIES.forEach(t=>(t.pscCodes||[]).forEach(t=>{e[t]=(e[t]||0)+1})),e},[]),i=r?PSC_CODES.filter(e=>e.c.includes(r)||e.t.toLowerCase().includes(r)):PSC_CODES,s=Object.keys(PSC_CODE_GROUPS).map(e=>({g:e,label:PSC_CODE_GROUPS[e],items:i.filter(t=>t.g===e)})).filter(e=>e.items.length);return React.createElement("div",{className:"psc"},React.createElement("p",{className:"psc-intro"},"Port State Control records each fire-safety deficiency against a harmonised",React.createElement("b",null," ‘07 — Fire safety’")," code (what was found) plus an ",React.createElement("b",null,"action code")," (the consequence). Use this list to look up a code from an inspection report, or tap a code to see the related MITFIRE alerts."),React.createElement("div",{className:"psc-note"},React.createElement(Info,{size:14}),React.createElement("span",null,"The code-to-alert links below are ",React.createElement("b",null,"indicative")," aids, not an authority on detainability. Whether a deficiency is detained (action code 30) or given a rectification period (15/16/17) is the attending officer’s judgement and varies by MoU. Always verify against the current MoU deficiency-code list and PSC guidance.")),React.createElement("div",{className:"alerts-search psc-search"},React.createElement(Search,{size:16}),React.createElement("input",{value:t,onChange:e=>a(e.target.value),placeholder:"Search code or description \\u2014 e.g. 07109, detection, pumps","aria-label":"Search PSC codes"}),t&&React.createElement("button",{className:"clr",onClick:()=>a(""),"aria-label":"Clear search"},React.createElement(X,{size:15}))),s.map(t=>React.createElement("section",{key:t.g,className:"psc-group"},React.createElement("h3",{className:"psc-group-h"},t.label),React.createElement("div",{className:"psc-list"},t.items.map(t=>{const a=n[t.c]||0;return React.createElement("div",{key:t.c,className:"psc-row"},React.createElement("span",{className:"psc-code"},t.c),React.createElement("span",{className:"psc-text"},t.t),a>0?React.createElement("button",{className:"psc-link",onClick:()=>e(t.c),title:`Show the ${a} alert${1===a?"":"s"} related to code ${t.c}`},a," alert",1===a?"":"s"," ",React.createElement(ChevronRight,{size:13})):React.createElement("span",{className:"psc-none"},"—"))})))),0===s.length&&React.createElement("div",{className:"alerts-empty"},React.createElement(Search,{size:22}),React.createElement("p",null,"No code matches."),React.createElement("button",{onClick:()=>a("")},"Clear search")),React.createElement("div",{className:"psc-actions"},React.createElement("h3",{className:"psc-group-h"},"Action codes (consequence)"),React.createElement("div",{className:"psc-action-grid"},PSC_ACTION_CODES.map(e=>React.createElement("div",{key:e.c,className:"psc-action"},React.createElement("span",{className:"psc-acode"},e.c)," ",e.t))),React.createElement("p",{className:"psc-action-note"},"Action codes are set by the PSCO and differ by regime; the most consequential is ",React.createElement("b",null,"30 (ship detained)"),".")))}function ClassSocietyLookup({online:e}){const t=useMemo(()=>sortedSocieties(),[]);return React.createElement("div",{className:"css-lookup"},React.createElement("p",{className:"css-intro"},"Direct links to the Approved Service Supplier databases of major Classification Societies. Use these to confirm a supplier’s approval scope and validity."),React.createElement("div",{className:"css-grid"},t.map(t=>{const a=React.createElement(React.Fragment,null,React.createElement("span",{className:"css-initials","aria-hidden":"true",style:{background:t.color,color:readableText(t.color),border:"#1a2230"===readableText(t.color)?"1px solid rgba(0,0,0,.12)":"none"}},t.abbr),React.createElement("span",{className:"css-body"},React.createElement("span",{className:"css-name"},t.name," ",React.createElement("span",{className:"css-abbr"},"(",t.abbr,")")),React.createElement("span",{className:"css-cat"},"Approved Service Supplier Database")),t.pinned&&React.createElement("span",{className:"css-pin",title:"Pinned"},"★"),e&&React.createElement(ExternalLink,{size:15,className:"css-ext"}));return e?React.createElement("a",{key:t.abbr,className:"css-card"+(t.pinned?" css-card-pinned":""),href:t.url,target:"_blank",rel:"noopener noreferrer",title:`Open ${t.name} Approved Service Supplier database`},a):React.createElement("div",{key:t.abbr,className:"css-card css-card-off"+(t.pinned?" css-card-pinned":""),title:"Internet connection required."},a,React.createElement("span",{className:"css-off"},"offline"))})),React.createElement("p",{className:"css-note"},React.createElement(Info,{size:13})," Users should always verify the latest approval validity directly from the respective Classification Society database."))}function LegalView({onBack:e}){return React.createElement("div",{className:"legal"},e&&React.createElement("button",{className:"legal-back",onClick:e},React.createElement(ChevronRight,{size:14})," Back to Reference"),React.createElement("section",{className:"legal-block"},React.createElement("h2",null,"Disclaimer"),React.createElement("ul",null,React.createElement("li",null,"This tool is an independent reference aid. It is ",React.createElement("strong",null,"not")," an official publication of the International Maritime Organization (IMO), any Flag Administration, or any Classification Society, and is not endorsed by them."),React.createElement("li",null,"It organises and summarises requirements for convenience; summaries may simplify or omit detail. The information should be ",React.createElement("strong",null,"independently verified")," against the full text of the applicable instruments, the manufacturer’s instructions, and the relevant Flag Administration’s current requirements."),React.createElement("li",null,"To the maximum extent permitted by law, the developer accepts ",React.createElement("strong",null,"no liability")," for any loss, damage, compliance deficiency, detention, or consequence arising from use of, or reliance on, this tool or any incorrect interpretation of its contents."),React.createElement("li",null,"References to standards, circulars, manufacturers, or third parties are for identification only and do not imply any affiliation or endorsement."))),React.createElement("section",{className:"legal-block"},React.createElement("h2",null,"Terms of Use"),React.createElement("ul",null,React.createElement("li",null,React.createElement("strong",null,"Reference and educational purpose only.")," This tool is provided to assist understanding and planning. It does not constitute professional, legal, or classification advice."),React.createElement("li",null,React.createElement("strong",null,"You remain responsible")," for verifying regulatory compliance for any vessel, system, or situation, and for acting in accordance with the applicable instruments and your organisation’s procedures."),React.createElement("li",null,React.createElement("strong",null,"No warranty.")," The tool is provided “as is” and “as available”, without warranty of any kind, express or implied, including accuracy, completeness, currency, or fitness for a particular purpose."),React.createElement("li",null,React.createElement("strong",null,"No commercial reuse.")," The tool and its contents may not be used for commercial purposes, resold, or incorporated into a paid product or service without the developer’s prior written permission."),React.createElement("li",null,React.createElement("strong",null,"No copying or mirroring.")," Copying, redistributing, mirroring, modifying, or republishing the tool or its datasets, in whole or in part, is not permitted without prior written permission."),React.createElement("li",null,"Use that is inconsistent with these terms is not authorised."))),React.createElement("section",{className:"legal-block"},React.createElement("h2",null,"Copyright & Licence"),React.createElement("p",null,"© ","2026"," ",COPYRIGHT_HOLDER,". All Rights Reserved."),React.createElement("p",{className:"legal-muted"},"This is proprietary software provided under an “All Rights Reserved” licence. No open-source licence is granted. Permission is not given to copy, redistribute, modify, republish, or use the software or its datasets commercially without the prior written permission of the copyright holder. See the accompanying LICENSE.txt for full terms."),React.createElement("p",{className:"legal-muted"},"The maintenance, testing and inspection requirements summarised here derive from publicly issued instruments (e.g. IMO circulars and resolutions). Those underlying instruments are the property of their respective publishers; this tool claims no rights over them and links to the original sources where possible.")),React.createElement("p",{className:"legal-note"},"This page provides general information for users of this tool and is not legal advice."))}function SafetyAlerts({mediumLabel:e,online:t,targetId:a,onTargetConsumed:r,pscCodeFilterExt:n,onPscCodeConsumed:i}){const[s,o]=useState(""),[l,c]=useState("all"),[p,d]=useState("all"),[m,u]=useState("all"),[f,g]=useState("all"),[h,y]=useState("all"),[A,b]=useState("all"),[v,w]=useState(n&&"all"!==n?n:"all"),[x,R]=useState("desc");useEffect(()=>{n&&"all"!==n&&(w(n),i&&i())},[n]);const S=useMemo(()=>{const e=new Set;return SAFETY_ADVISORIES.forEach(t=>t.media.forEach(t=>e.add(t))),[...e]},[]),C=useMemo(()=>{const e=new Set(SAFETY_ADVISORIES.map(e=>e.flag).filter(Boolean)),t=[...e].filter(e=>"IMO / General"!==e).sort((e,t)=>e.localeCompare(t));return e.has("IMO / General")&&t.push("IMO / General"),t},[]),E=useMemo(()=>{const e=new Set(SAFETY_ADVISORIES.map(e=>e.source).filter(Boolean)),t=[...e].filter(e=>"LR"!==e).sort((e,t)=>e.localeCompare(t));return e.has("LR")?["LR",...t]:t},[]),k=useMemo(()=>{const e=new Set;return SAFETY_ADVISORIES.forEach(t=>(t.mou||[]).forEach(t=>e.add(t))),[...e].sort((e,t)=>e.localeCompare(t))},[]),I=(useMemo(()=>SAFETY_ADVISORIES.filter(e=>e.psc).length,[]),useMemo(()=>{const e=s.trim().toLowerCase(),t=SAFETY_ADVISORIES.filter(t=>{if("all"!==l&&t.kind!==l)return!1;if("all"!==m&&(t.status||"active")!==m)return!1;if("all"!==p&&!t.media.includes(p))return!1;if("all"!==f&&t.flag!==f)return!1;if("all"!==h&&t.source!==h)return!1;if("all"!==A&&!(t.mou||[]).includes(A))return!1;if("all"!==v&&!(t.pscCodes||[]).includes(v))return!1;if(e){if(![t.title,t.summary,t.refs,...t.points||[]].join(" ").toLowerCase().includes(e))return!1}return!0});return t.sort((e,t)=>{const a=parseDMY(e.date)||new Date(0),r=parseDMY(t.date)||new Date(0);return"desc"===x?r-a:a-r}),t},[s,l,p,m,f,h,A,v,x]));useEffect(()=>{if(!a)return;o(""),c("all"),d("all"),u("all"),g("all"),y("all"),b("all");const e=setTimeout(()=>{const e=document.getElementById("alert-"+a);e&&(e.scrollIntoView({behavior:"smooth",block:"center"}),e.classList.add("alert-flash"),setTimeout(()=>e.classList.remove("alert-flash"),2e3)),r&&r()},80);return()=>clearTimeout(e)},[a]);const M=useMemo(()=>{const e={all:SAFETY_ADVISORIES.length};return SAFETY_ADVISORIES.forEach(t=>{e[t.kind]=(e[t.kind]||0)+1}),e},[]),N=(s.trim()?1:0)+("all"!==l?1:0)+("all"!==p?1:0)+("all"!==m?1:0)+("all"!==f?1:0)+("all"!==h?1:0)+("all"!==A?1:0)+("all"!==v?1:0),B=()=>{o(""),c("all"),d("all"),u("all"),g("all"),y("all"),b("all"),w("all")};return React.createElement("div",{className:"alerts"},React.createElement("p",{className:"alerts-intro"},"Regulatory changes, safety lessons, and recommended practices affecting fire-protection maintenance and use. These don’t change inspection intervals but carry compliance or safety significance."),React.createElement("div",{className:"alerts-search"},React.createElement(Search,{size:16}),React.createElement("input",{value:s,onChange:e=>o(e.target.value),placeholder:"Search alerts — e.g. PFOS, CO₂, foam, hydrostatic"}),s&&React.createElement("button",{className:"clr",onClick:()=>o("")},React.createElement(X,{size:15}))),React.createElement("div",{className:"alerts-filters"},React.createElement("div",{className:"af-row"},["all","regulation","safety","recommendation"].map(e=>M[e]?React.createElement("button",{key:e,className:"pl-chip"+(l===e?" on":""),onClick:()=>c(e)},ALERT_KIND_META[e]?.label||"All","all"!==e&&M[e]?` (${M[e]})`:""):null)),React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(Layers,{size:12})," System"),React.createElement("select",{value:p,onChange:e=>d(e.target.value)},React.createElement("option",{value:"all"},"All systems"),S.map(t=>React.createElement("option",{key:t,value:t},e(t))))),React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(Clock,{size:12})," Status"),React.createElement("select",{value:m,onChange:e=>u(e.target.value)},React.createElement("option",{value:"all"},"All"),React.createElement("option",{value:"active"},"Active"),React.createElement("option",{value:"historical"},"Historical"))),React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(Flag,{size:12})," Flag"),React.createElement("select",{value:f,onChange:e=>g(e.target.value)},React.createElement("option",{value:"all"},"All flags"),C.map(e=>React.createElement("option",{key:e,value:e},e)))),React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(Building2,{size:12})," Source"),React.createElement("select",{value:h,onChange:e=>y(e.target.value)},React.createElement("option",{value:"all"},"All sources"),E.map(e=>React.createElement("option",{key:e,value:e},e)))),k.length>0&&React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(ShieldAlert,{size:12})," PSC MoU"),React.createElement("select",{value:A,onChange:e=>b(e.target.value)},React.createElement("option",{value:"all"},"All"),k.map(e=>React.createElement("option",{key:e,value:e},e)))),React.createElement("div",{className:"af-row"},React.createElement("span",{className:"af-lbl"},React.createElement(ArrowUpDown,{size:12})," Order"),React.createElement("select",{value:x,onChange:e=>R(e.target.value)},React.createElement("option",{value:"desc"},"Newest first"),React.createElement("option",{value:"asc"},"Oldest first"))),N>0&&React.createElement("button",{className:"clear-all",onClick:B},React.createElement(X,{size:13})," Clear (",N,")")),"all"!==v&&React.createElement("div",{className:"psc-code-banner"},React.createElement(Layers,{size:13}),React.createElement("span",null,"Filtered by PSC code ",React.createElement("b",null,v)," — ",(PSC_CODES.find(e=>e.c===v)||{}).t),React.createElement("button",{onClick:()=>w("all"),"aria-label":"Clear PSC code filter"},React.createElement(X,{size:13}))),React.createElement("div",{className:"alerts-count"},I.length," ",1===I.length?"alert":"alerts"),0===I.length&&React.createElement("div",{className:"alerts-empty"},React.createElement(Search,{size:22}),React.createElement("p",null,"No alerts match."),React.createElement("button",{onClick:B},"Clear filters")),I.map(a=>{const r=ALERT_KIND_META[a.kind]||ALERT_KIND_META.safety,n=ALERT_STATUS_META[a.status||"active"];return React.createElement("article",{key:a.id,id:"alert-"+a.id,className:`alert alert-${a.kind}`},React.createElement("div",{className:"alert-head"},React.createElement("span",{className:`alert-badge alert-badge-${a.kind}`},r.icon,r.label),React.createElement("h3",null,a.title),a.date&&React.createElement("span",{className:"alert-date"},a.date),a.effective&&React.createElement("span",{className:"alert-eff"},"In force ",a.effective),React.createElement("span",{className:"alert-status",style:{color:n.color,background:n.bg,borderColor:n.bd}},n.label)),React.createElement("div",{className:"alert-media"},a.source&&React.createElement("span",{className:"alert-meta-chip alert-chip-source"},React.createElement(Building2,{size:10})," ",a.source),a.flag&&"IMO / General"!==a.flag&&React.createElement("span",{className:"alert-meta-chip alert-chip-flag"},React.createElement(Flag,{size:10})," ",a.flag),a.psc&&(a.mou&&a.mou.length?a.mou.map(e=>React.createElement("span",{key:e,className:"alert-meta-chip alert-chip-psc"},React.createElement(ShieldAlert,{size:10})," ",e)):React.createElement("span",{className:"alert-meta-chip alert-chip-psc"},React.createElement(ShieldAlert,{size:10})," PSC")),a.media.map(t=>React.createElement("span",{key:t,className:"alert-tag"},e(t))),(a.pscCodes||[]).map(e=>React.createElement("button",{key:e,className:"alert-meta-chip alert-chip-code",title:`PSC code ${e} — ${(PSC_CODES.find(t=>t.c===e)||{}).t||""}. Click to filter by this code.`,onClick:()=>w(v===e?"all":e)},React.createElement(Layers,{size:10})," ",e))),React.createElement("p",{className:"alert-summary"},a.summary),React.createElement("ul",{className:"alert-points"},a.points.map((e,t)=>React.createElement("li",{key:t},e))),React.createElement("div",{className:"alert-foot"},React.createElement("span",{className:"alert-refs"},a.refs),a.link&&(t?React.createElement("a",{className:"alert-link",href:a.link,target:"_blank",rel:"noopener noreferrer"},React.createElement(ExternalLink,{size:12})," Source"):React.createElement("span",{className:"alert-link alert-link-off",title:"Internet connection required."},React.createElement(WifiOff,{size:12})," Source (offline)"))))}))}function SurveyPlanner({mediumLabel:e,online:t,onOpenSuppliers:a}){const[r,n]=useState(""),[i,s]=useState("all"),[o,l]=useState("all"),[c,p]=useState(!1),[d,m]=useState({}),[u,f]=useState(!1),[g,h]=useState(null),y=new Date,A=useMemo(()=>parseDMY(r),[r]),b=useMemo(()=>{if(!A)return null;const e={};for(const[t,a]of Object.entries(d)){const r=parseDMY(a);r&&(e[t]=r)}return buildPlan(A,y,e)},[A,d]),v=PLANNER_FILTERS.find(e=>e.id===i)?.test||(()=>!0),w=e=>v(e)&&appliesToShipType(e,o)&&(!c||e.requiresApprovedSupplier),x=b?b.filter(e=>w(e.item)):[],R={};for(const e of x)(R[e.status]=R[e.status]||[]).push(e);const S=({item:e})=>React.createElement("div",{className:"pl-detail"},React.createElement("div",{className:"pl-detail-grid"},React.createElement("div",{className:"pl-ref"},React.createElement("span",{className:"pl-ref-lbl"},"SOLAS"),React.createElement("span",{className:"pl-ref-val"},e.solasReference||"—")),React.createElement("div",{className:"pl-ref"},React.createElement("span",{className:"pl-ref-lbl"},"MSC.1/Circ.1432"),React.createElement("span",{className:"pl-ref-val"},e.mscReference||"—")),React.createElement("div",{className:"pl-ref"},React.createElement("span",{className:"pl-ref-lbl"},"FSS Code"),React.createElement("span",{className:"pl-ref-val"},e.fssReference||"—")),React.createElement("div",{className:"pl-ref"},React.createElement("span",{className:"pl-ref-lbl"},"Testing interval"),React.createElement("span",{className:"pl-ref-val"},e.cat,effInterval(e)?` · ${effInterval(e)}-year cycle`:""))),e.interpretationNotes?React.createElement("p",{className:"pl-detail-note"},React.createElement("strong",null,"Interpretation:")," ",e.interpretationNotes):null,React.createElement("p",{className:"pl-detail-note"},React.createElement("strong",null,"Service supplier:")," ",e.serviceSupplierNotes||(e.requiresApprovedSupplier?"Normally requires an approved service supplier.":"Normally ship staff.")),e.requiresApprovedSupplier&&React.createElement("div",{className:"pl-detail-actions"},t?React.createElement("a",{className:"pl-act pl-act-primary",href:LR_APPROVALS_URL,target:"_blank",rel:"noopener noreferrer"},React.createElement(ExternalLink,{size:13})," Find LR Approved Firm"):React.createElement("span",{className:"pl-act pl-act-off"},React.createElement(WifiOff,{size:13})," Find LR Approved Firm (offline)"),React.createElement("button",{className:"pl-act",onClick:a},React.createElement(Building2,{size:13})," Open Approved Service Supplier Lookup")));return React.createElement("div",{className:"planner"},React.createElement("div",{className:"pl-input"},React.createElement("div",{className:"pl-field"},React.createElement("label",null,React.createElement(Ship,{size:13})," Ship build date"),React.createElement("input",{type:"date",value:r,max:(new Date).toISOString().slice(0,10),onChange:e=>n(e.target.value)})),React.createElement("div",{className:"pl-field"},React.createElement("label",null,React.createElement(Ship,{size:13})," Ship type"),React.createElement("select",{value:o,onChange:e=>l(e.target.value)},SHIP_TYPES.map(e=>React.createElement("option",{key:e.id,value:e.id},e.label)))),A&&React.createElement("div",{className:"pl-age"},React.createElement("span",{className:"pl-age-lbl"},"Vessel age"),React.createElement("strong",null,ageString(A,y)),React.createElement("span",{className:"pl-age-built"},"built ",fmtDMY(A)))),!A&&React.createElement("div",{className:"pl-hint"},React.createElement(CalendarClock,{size:26}),React.createElement("p",null,"Enter the ship’s build date to generate the due-items plan."),React.createElement("span",null,"The planner projects each periodic item’s cycle from the build date. For accuracy, you can add a last-completed date per item below the results.")),b&&React.createElement(React.Fragment,null,React.createElement("div",{className:"pl-note"},React.createElement(AlertTriangle,{size:14}),React.createElement("span",null,"Planning aid only. Dates are projected from the build date assuming on-schedule cycles. Enter a last-completed date for any item to correct its projection. Always confirm against survey records and the flag Administration.")),React.createElement("div",{className:"pl-filters"},PLANNER_FILTERS.map(e=>React.createElement("button",{key:e.id,className:"pl-chip"+(i===e.id?" on":""),onClick:()=>s(e.id)},e.label))),React.createElement("label",{className:"pl-supfilter"},React.createElement("input",{type:"checkbox",checked:c,onChange:e=>p(e.target.checked)}),"Show only items normally requiring an Approved Service Supplier"),["OVERDUE","DUE","UPCOMING","NOTYET"].map(t=>{const r=R[t]||[];if(!r.length)return null;const n=STATUS_META[t];return React.createElement("section",{key:t,className:"pl-group"},React.createElement("div",{className:"pl-group-head",style:{"--sc":n.color}},React.createElement("span",{className:"pl-dot",style:{background:n.color}}),React.createElement("h3",null,n.label),React.createElement("span",{className:"pl-n",style:{background:n.color}},r.length)),React.createElement("div",{className:"pl-rows"},r.map((t,r)=>{const i=g===t.item.equipment;return React.createElement("div",{key:t.item.equipment+r,className:"pl-row-wrap"},React.createElement("div",{className:"pl-row",style:{background:n.bg,borderColor:n.bd}},React.createElement("div",{className:"pl-row-main"},React.createElement("span",{className:"pl-eq"},t.item.equipment),React.createElement("span",{className:"pl-meta"},React.createElement("span",{className:"pl-tag"},e(t.item.m)),React.createElement("span",{className:"pl-src"},t.item.src),t.item.requiresApprovedSupplier&&React.createElement("button",{className:"pl-supbadge pl-supbadge-link",onClick:a,title:"This item normally requires attendance by an approved service supplier. Click to open Approved Service Supplier."},"Approved Service Supplier ",React.createElement(ExternalLink,{size:9}))),t.item.note&&React.createElement("span",{className:"pl-special"},React.createElement(AlertTriangle,{size:10})," ",t.item.note),React.createElement("button",{className:"pl-more",onClick:()=>{return e=t.item.equipment,h(t=>t===e?null:e);var e},"aria-expanded":i},React.createElement(ChevronRight,{size:12,className:i?"rot":""})," ",i?"Hide details":"More details")),React.createElement("div",{className:"pl-due",style:{color:n.color}},React.createElement("span",{className:"pl-due-lbl"},"next due"),React.createElement("strong",null,fmtDMY(t.nextDue)))),i&&React.createElement(S,{item:t.item}))})))}),0===x.length&&React.createElement("div",{className:"pl-empty"},"No items match the current filters."),React.createElement("div",{className:"pl-ov"},React.createElement("button",{className:"pl-ov-toggle",onClick:()=>f(e=>!e)},React.createElement(ChevronRight,{size:14,className:u?"rot":""}),"Refine with last-completed dates (optional)"),u&&React.createElement("div",{className:"pl-ov-body"},React.createElement("p",{className:"pl-ov-help"},"Enter the date each item was last carried out to correct its next-due projection. Leave blank to use the theoretical cycle from build date."),MILESTONE_ITEMS.filter(w).map(e=>React.createElement("div",{key:e.equipment,className:"pl-ov-row"},React.createElement("span",null,e.equipment),React.createElement("input",{type:"date",max:(new Date).toISOString().slice(0,10),value:d[e.equipment]||"",onChange:t=>{return a=e.equipment,r=t.target.value,m(e=>({...e,[a]:r}));var a,r}})))))))}function App(){const[e,t]=useState("imo"),[a,r]=useState("all"),[n,i]=useState("all"),[s,o]=useState(""),[l,c]=useState("interval"),[p,d]=useState(!1),[m,u]=useState([]),[f,g]=useState(-1),[h,y]=useState("undefined"==typeof navigator||navigator.onLine),[A,b]=useState("reference"),[v,w]=useState("all"),[x,R]=useState(!1),[S,C]=useState(null),[E,k]=useState(!1),I=useRef(null);useEffect(()=>{const e=()=>y(!0),t=()=>y(!1);return window.addEventListener("online",e),window.addEventListener("offline",t),()=>{window.removeEventListener("online",e),window.removeEventListener("offline",t)}},[]),useEffect(()=>{const e=e=>{(e.metaKey||e.ctrlKey)&&"k"===e.key&&(e.preventDefault(),I.current?.focus()),"Escape"===e.key&&document.activeElement===I.current&&o("")};return window.addEventListener("keydown",e),()=>window.removeEventListener("keydown",e)},[]);const M=FLAGS.find(t=>t.id===e),N=e=>MEDIA.find(t=>t.id===e)?.label||e,B=e=>MEDIA.find(t=>t.id===e)?.short||e,{filtered:U,matchMap:O}=useMemo(()=>{const e=smartSearch(s,TASKS,N),t=new Map,r=[];for(const i of e){const e=i.task;"all"!==a&&e.m!==a||("all"!==n&&e.i!==n||(r.push(e),t.set(e,i.matched)))}return{filtered:r,matchMap:t}},[a,n,s]),Q=s.trim().length>0,q=Q&&"interval"===l?"relevance":l,L=useMemo(()=>"none"===q||"relevance"===q?[{key:null,items:U}]:"interval"===q?INTERVALS.map(e=>({key:e,items:U.filter(t=>t.i===e)})).filter(e=>e.items.length):MEDIA.filter(e=>"all"!==e.id).map(e=>({key:e.id,items:U.filter(t=>t.m===e.id).sort((e,t)=>INTERVAL_RANK[e.i]-INTERVAL_RANK[t.i])})).filter(e=>e.items.length),[U,q]),G=useMemo(()=>buildSuggestions(s,MEDIA),[s]),F=e=>{o(e),g(-1),e.trim()&&u(t=>[e,...t.filter(t=>t!==e)].slice(0,6))},K=useMemo(()=>M&&0!==M.notes.length?M.notes.filter(e=>"all"===a||"all"===e.m||e.m===a).filter(e=>"all"===n||!e.interval||e.interval===n):[],[M,a,n]),Y=("all"!==a?1:0)+("all"!==n?1:0)+("imo"!==e?1:0)+(s?1:0),V=()=>{r("all"),i("all"),t("imo"),o("")};return React.createElement("div",{className:"app"+(E?" dark":"")},React.createElement("style",null,CSS),x&&React.createElement("div",{className:"print-overlay",onClick:()=>R(!1)},React.createElement("div",{className:"print-modal",onClick:e=>e.stopPropagation(),role:"dialog","aria-modal":"true","aria-label":"Before you print"},React.createElement("div",{className:"print-modal-icon"},React.createElement(TrendingUp,{size:22})),React.createElement("h3",null,"Think before you print"),React.createElement("p",null,"Do you really need this on paper? Reading on screen, or saving as a ",React.createElement("b",null,"PDF")," instead of printing, avoids paper and toner and keeps the document searchable and always current."),React.createElement("p",{className:"print-modal-sub"},"If you do print: print only the pages you need, use double-sided, and recycle when finished. Only the current view’s content prints — the menus and buttons are hidden automatically."),React.createElement("div",{className:"print-modal-actions"},React.createElement("button",{className:"pm-cancel",onClick:()=>R(!1)},"Cancel"),React.createElement("button",{className:"pm-pdf",onClick:()=>{R(!1),setTimeout(()=>window.print(),150)}},React.createElement(Printer,{size:15})," Save as PDF / Print")))),React.createElement("header",{className:"hdr"},React.createElement("div",{className:"hdr-top"},React.createElement("div",{className:"hdr-id"},React.createElement("img",{className:"hdr-logo",src:LOGO_B64,alt:"MITFIRE"}),React.createElement("span",{className:"hdr-expand"},React.createElement("b",{className:"mit-g"},"M"),"aintenance · ",React.createElement("b",{className:"mit-g"},"I"),"nspection · ",React.createElement("b",{className:"mit-g"},"T"),"esting Reference — ",React.createElement("b",{className:"mit-r"},"Fire")," Protection"),React.createElement("span",{className:"reg"},"SOLAS II-2/14.2.2")),React.createElement("div",{className:"hdr-right"},React.createElement("button",{className:"theme-toggle",onClick:()=>R(!0),title:"Print / Save as PDF","aria-label":"Print or save as PDF"},React.createElement(Printer,{size:16})),React.createElement("button",{className:"theme-toggle",onClick:()=>k(e=>!e),title:E?"Switch to light mode":"Switch to dark mode","aria-label":E?"Switch to light mode":"Switch to dark mode"},E?React.createElement(Sun,{size:16}):React.createElement(Moon,{size:16})),React.createElement("span",{className:"hdr-count"},TASKS.length," items · ",FLAGS.length-1," flags · ",React.createElement("span",{className:"hdr-ver",title:`Build ${BUILD_DATE}\n${CHANGELOG[0].note}`},"v",VERSION)))),React.createElement("div",{className:"viewtabs"},React.createElement("button",{className:"reference"===A?"on":"",onClick:()=>b("reference")},React.createElement(BookOpen,{size:14})," Reference"),React.createElement("button",{className:"alerts"===A?"on":"",onClick:()=>b("alerts")},React.createElement(ShieldAlert,{size:14})," Alerts"),React.createElement("button",{className:"psccodes"===A?"on":"",onClick:()=>b("psccodes")},React.createElement(Layers,{size:14})," PSC Codes"),React.createElement("button",{className:"suppliers"===A?"on":"",onClick:()=>b("suppliers")},React.createElement(Building2,{size:14})," Approved Service Supplier"),React.createElement("button",{className:"planner"===A?"on":"",onClick:()=>b("planner")},React.createElement(CalendarClock,{size:14})," Inspection Planner")),"reference"===A&&React.createElement(React.Fragment,null,React.createElement("div",{className:"searchbar-wrap"+(p?" open":"")},React.createElement("div",{className:"searchbar"},React.createElement(Search,{size:18}),React.createElement("input",{ref:I,value:s,onChange:e=>{o(e.target.value),g(-1)},onFocus:()=>d(!0),onBlur:()=>setTimeout(()=>d(!1),150),onKeyDown:e=>{const t=s.trim()?G:m.length?m:COMMON_SEARCHES;"ArrowDown"===e.key?(e.preventDefault(),g(e=>Math.min(e+1,t.length-1))):"ArrowUp"===e.key?(e.preventDefault(),g(e=>Math.max(e-1,-1))):"Enter"===e.key&&(f>=0&&t[f]?(F(t[f]),I.current?.blur()):s.trim()&&(F(s),I.current?.blur()))},placeholder:"Ask in plain words — e.g. when is foam analysis required? · CO₂ hydrostatic · checked every 5 years"}),s?React.createElement("button",{className:"clr",onClick:()=>{o(""),I.current?.focus()}},React.createElement(X,{size:16})):React.createElement("kbd",null,"⌘K")),p&&React.createElement("div",{className:"suggest"},s.trim()?G.length?React.createElement(React.Fragment,null,React.createElement("div",{className:"suggest-h"},"Suggestions"),G.map((e,t)=>React.createElement("button",{key:e,className:"suggest-i"+(t===f?" on":""),onMouseDown:()=>F(e)},React.createElement(Search,{size:13})," ",React.createElement(Highlight,{text:e,terms:[s.trim()]})))):React.createElement("div",{className:"suggest-empty"},"Press Enter to search “",s.trim(),"”"):React.createElement(React.Fragment,null,m.length>0&&React.createElement(React.Fragment,null,React.createElement("div",{className:"suggest-h"},"Recent"),m.map((e,t)=>React.createElement("button",{key:e,className:"suggest-i"+(t===f?" on":""),onMouseDown:()=>F(e)},React.createElement(Clock,{size:13})," ",e))),React.createElement("div",{className:"suggest-h"},"Popular searches"),COMMON_SEARCHES.slice(0,6).map((e,t)=>{const a=m.length?-1:t;return React.createElement("button",{key:e,className:"suggest-i"+(a===f?" on":""),onMouseDown:()=>F(e)},React.createElement(TrendingUp,{size:13})," ",e)})))),React.createElement("div",{className:"filters"},React.createElement("div",{className:"fgroup"},React.createElement("label",null,React.createElement(Flag,{size:12})," Flag"),React.createElement("select",{value:e,onChange:e=>t(e.target.value)},FLAGS.map(e=>React.createElement("option",{key:e.id,value:e.id},e.name)))),React.createElement("div",{className:"fgroup"},React.createElement("label",null,React.createElement(Layers,{size:12})," Medium"),React.createElement("select",{value:a,onChange:e=>r(e.target.value)},MEDIA.map(e=>React.createElement("option",{key:e.id,value:e.id},e.label)))),React.createElement("div",{className:"fgroup"},React.createElement("label",null,React.createElement(SlidersHorizontal,{size:12})," Interval"),React.createElement("select",{value:n,onChange:e=>i(e.target.value)},React.createElement("option",{value:"all"},"All intervals"),INTERVALS.map(e=>React.createElement("option",{key:e,value:e},e)))),React.createElement("div",{className:"fgroup"},React.createElement("label",null,React.createElement(ArrowUpDown,{size:12})," Group by"),React.createElement("select",{value:l,onChange:e=>c(e.target.value)},React.createElement("option",{value:"interval"},"Interval"),React.createElement("option",{value:"medium"},"Medium"),React.createElement("option",{value:"none"},"Flat list"))),Y>0&&React.createElement("button",{className:"clear-all",onClick:V},React.createElement(X,{size:13})," Clear (",Y,")")))),"legal"===A?React.createElement("main",{className:"main"},React.createElement(LegalView,{onBack:()=>b("reference")}),React.createElement("footer",{className:"ftr"},React.createElement(DevCredit,{online:h,onLegal:null}))):"planner"===A?React.createElement("main",{className:"main"},React.createElement(SurveyPlanner,{mediumLabel:N,online:h,onOpenSuppliers:()=>b("suppliers")}),React.createElement("footer",{className:"ftr"},React.createElement("p",{className:"disclaimer"},React.createElement("strong",null,"Disclaimer:")," The inspection planner is a scheduling aid that projects periodic maintenance, testing & inspection cycles from the vessel build date (or the last-completed dates you provide). It does not account for actual survey windows, flag-specific harmonisation, manufacturer instructions, or works already carried out unless entered. Always confirm against the ship’s survey records and the flag Administration’s requirements."),React.createElement(DevCredit,{online:h,onLegal:()=>b("legal")}))):"alerts"===A?React.createElement("main",{className:"main"},React.createElement(SafetyAlerts,{mediumLabel:N,online:h,targetId:S,onTargetConsumed:()=>C(null),pscCodeFilterExt:v,onPscCodeConsumed:()=>w("all")}),React.createElement("footer",{className:"ftr"},React.createElement("p",{className:"disclaimer"},React.createElement("strong",null,"Disclaimer:")," Alerts summarise regulatory changes and published safety lessons for awareness. They are not the full legal text. Always refer to the source instrument, the latest IMO/flag guidance, and manufacturer instructions, and verify foam composition through a maker’s declaration or laboratory test where PFOS is concerned."),React.createElement(DevCredit,{online:h,onLegal:()=>b("legal")}))):"suppliers"===A?React.createElement("main",{className:"main"},React.createElement(ClassSocietyLookup,{online:h}),React.createElement("footer",{className:"ftr"},React.createElement(DevCredit,{online:h,onLegal:()=>b("legal")}))):"psccodes"===A?React.createElement("main",{className:"main"},React.createElement(PscCodes,{onOpenAlerts:e=>{C(null),w(e),b("alerts")}}),React.createElement("footer",{className:"ftr"},React.createElement(DevCredit,{online:h,onLegal:()=>b("legal")}))):React.createElement("main",{className:"main"},React.createElement("div",{className:"result-bar"},React.createElement("span",null,React.createElement("strong",null,U.length)," ",1===U.length?"item":"items"),Q&&U.length>0&&React.createElement("span",{className:"rb-rank"},"ranked by relevance"),"imo"!==e&&React.createElement("span",{className:"rb-flag"},React.createElement(Flag,{size:12})," ",M.name,React.createElement("em",null,M.circ)),React.createElement("span",{className:"rb-spacer"}),h?React.createElement("a",{className:"rb-lr",href:LR_APPROVALS_URL,target:"_blank",rel:"noopener noreferrer",title:"Open the LR Approved Firm / Service Supplier database"},React.createElement(ExternalLink,{size:12})," Find LR Approved Firm"):React.createElement("span",{className:"rb-lr rb-lr-off"},React.createElement(WifiOff,{size:12})," Find LR Approved Firm (offline)")),"all"!==a&&hasApprovalLookup(a)&&React.createElement("div",{className:"appr-bar"},React.createElement("span",{className:"appr-bar-txt"},"Need a service supplier for ",React.createElement("strong",null,N(a)),"?"),React.createElement(ApprovalButton,{mediumId:a,label:N(a),online:h})),K.length>0&&React.createElement("div",{className:"overlay"},React.createElement("div",{className:"ov-head"},React.createElement(AlertTriangle,{size:15})," Flag-specific requirements — ",M.name),React.createElement("ul",null,K.map((e,t)=>React.createElement("li",{key:t},React.createElement("span",{className:"ov-tag"},B(e.m),e.interval?` · ${e.interval}`:""),e.txt)))),"imo"!==e&&0===M.notes.length&&React.createElement("div",{className:"baseline-note"},React.createElement(FileText,{size:14})," ",M.name," adopts the IMO baseline. No flag-specific deviations captured — consult ",React.createElement("strong",null,M.circ)," for any local clarifications."),0===U.length&&React.createElement("div",{className:"empty"},React.createElement(Search,{size:26}),Q?React.createElement(React.Fragment,null,React.createElement("p",null,"No matches for “",s.trim(),"”."),React.createElement("span",{className:"empty-sub"},"Try one of these instead:"),React.createElement("div",{className:"empty-chips"},didYouMean(s).map(e=>React.createElement("button",{key:e,className:"empty-chip",onClick:()=>F(e)},e))),React.createElement("button",{className:"empty-clear",onClick:V},"Clear all filters")):React.createElement(React.Fragment,null,React.createElement("p",null,"No items match these filters."),React.createElement("button",{onClick:V},"Clear filters"))),L.map(e=>React.createElement("section",{key:e.key??"flat",className:"group"},e.key&&"interval"===l&&React.createElement("div",{className:"g-head",style:{"--gc":ivColor(e.key)}},React.createElement("span",{className:"g-dot"}),React.createElement("h2",null,e.key),React.createElement("span",{className:"g-n"},e.items.length)),e.key&&"medium"===l&&React.createElement("div",{className:"g-head g-head-med"},React.createElement("h2",null,N(e.key)),React.createElement("span",{className:"g-n g-n-med"},e.items.length),React.createElement(ApprovalButton,{mediumId:e.key,label:N(e.key),online:h})),React.createElement("div",{className:"rows"},e.items.map((e,t)=>{const a=M?.notes.filter(t=>!(t.m!==e.m&&"all"!==t.m||t.interval&&t.interval!==e.i))||[],r=O.get(e)||(Q?[s.trim()]:[]);return React.createElement("article",{className:"row",key:`${e.src}-${t}`},React.createElement("div",{className:"row-tags"},React.createElement("span",{className:"tag-iv",style:{background:ivColor(e.i)}},e.i),React.createElement("span",{className:"tag-med"},B(e.m))),React.createElement("div",{className:"row-main"},React.createElement("p",null,React.createElement(Highlight,{text:e.t,terms:r})),a.map((e,t)=>React.createElement("div",{className:"row-flag",key:t},React.createElement(Flag,{size:11}),React.createElement("span",null,React.createElement("strong",null,M.name,":")," ",e.txt))),React.createElement(RowAdvisories,{mediumId:e.m,onOpen:e=>{C(e),b("alerts")}})),(()=>{const t=srcUrl(e.src);return t&&h?React.createElement("a",{className:"row-src row-src-link",href:t,target:"_blank",rel:"noopener noreferrer",title:"Open the source instrument"},React.createElement(Highlight,{text:e.src,terms:r}),React.createElement(ExternalLink,{size:11})):React.createElement("span",{className:"row-src"},React.createElement(Highlight,{text:e.src,terms:r}),React.createElement(ChevronRight,{size:12}))})())})))),React.createElement("footer",{className:"ftr"},React.createElement("div",{className:"ftr-srcs"},React.createElement("h4",null,"Source instruments"),SOURCE_DOCS.map(e=>React.createElement("p",{key:e.ref},e.link&&h?React.createElement("a",{className:"src-code-link",href:e.link,target:"_blank",rel:"noopener noreferrer",title:"Open the source instrument"},React.createElement("code",null,e.ref)):React.createElement("code",null,e.ref)," ",e.full))),React.createElement("p",{className:"disclaimer"},React.createElement("strong",null,"Disclaimer:")," This reference organizes the maintenance, testing & inspection items from the listed IMO instruments and selected flag circulars for surveyor use. It is not a substitute for the full text of the applicable instruments, the manufacturer's maintenance instructions (which may be more stringent), or the flag Administration's current requirements. Always verify against the latest circular for the relevant flag."),React.createElement("details",{className:"ftr-ver"},React.createElement("summary",null,"Version ",VERSION," · build ",BUILD_DATE," · what’s new"),React.createElement("ul",null,CHANGELOG.map(e=>React.createElement("li",{key:e.v},React.createElement("code",null,"v",e.v)," ",React.createElement("span",{className:"cl-date"},e.d)," ",e.note)))),React.createElement(DevCredit,{online:h,onLegal:()=>b("legal")}))))}const CSS="\n  @font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:400;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFH4ABEAAAAA+uwAAFGVAAMBRwAAAAAAAAAAAAAAAAAAAAAAAAAAGjobgY50HIsWBmAAhCwIRAmCcxEQCoKjcIKGDQE2AiQDiDQLhBwABCAFklAHiEkMg1wbxugn0G3bUa3IbQOYad8b7VZVsG06xnozNRg89T+zgBsjPWwcYFixnyr7//9TDqTIURq7dtsDPMKCy1QqUQZCUqVU76oweuWYQ0NTJOE3yRlWbcum0lWly5Dt524IEx1icQqBTuGugC9UYRz2bLZ5Gpz+8vfzJ5yqS4gA8X20+/Lg3tTu9vjpy24ItBueFkMvhk/zDWuVubA/7IqlTY9P3M3ZoPdsW4teh7/9F862R3wxK8NwYycGJa3pgUe3Nsdjr+XZbhHYuIyRrJykH4mv3+/JPjPv44aYHbACZBcN6FPrE2GAhE15YLhHNOf/7N6expRgRxBtg2upeIJqxam6U2pOxanz/6NOVfOXqn5vF3mxWACLRVoikgSzSChSolK8EGLR2NW1Vn1RRSdfqKJ1V122i86a/gcVnV1d6wDw49fSt7s3B1OYwAv8wBTol2h7QlUYFh5wdUm6JL7C1PhjGKBt9j9A3bAWiqQgikRJ5d1xRR9whFkzalHl/69chh/lfroKt/7tKxbtd6wA/n3LX1rUXWqmqwO4AdrGtI1JgZ8ZK/BvPDLI8Aw60IH2nEOnaf7Typ7pUifTkz7ZTjr+0naBBFw4nVDBbZwyxV8/XKm6H2fm7Gb+dy6Ijhm6odASkV6EyharwqUJacKPWXNmNBqr3whf0OfP9tLf61a1CNfCLTfBGJQH62eXKbdsaXfnu6h4hUzCi0hVu5wrnFgS8AX8r1zp/wLDe+qa09hXSnInNGODRtqsluWKwtBzla5BBqJq72szhXTCgoJphSOSAMu2j7pM73NmEzTFl8DHTajdAVPTzGTgE/p8sqgAQ87mNx/EyphQZkZhrxkAcMADdd+05eh1AjefdgI5FZpvv+0WuDDwizJKKMFQI71FJMCIqKvi3qTFV/ADHN/H+HvqHh7AjQVakPtIDuEH0wU/uyM6/8u0ShcvE9WYvr0JbhEN9tIiEUUpfSxmrinUrvaoJmid4QC/Piov6yORI3ACi8Y1herD9qo+JbqQwA5QwEmtDYtKG5ZQJoOOQ5uGfzYtuh4N31PH69Rf9awSqeXtA8Baxmn7cH6SLXhR7LBlxyGn6IKhRI5DsksMdtBJKU0+EW/dPmyAw0TDMBHDf3Xj3X9NsNBEZ/qyxUNKOrAgwEQPL7Lsn7mlDf4eF8ErCQ4JoY2PeiJrnEWsiYcGpTR839+vTNKCig/qRUOmlFJrh+/Zx9eefZP8t7n7s/Nd1+O6HyEEEREJYiVICOnw+7G0fDA9L2INRZZQOkFqpy7PvU817f9jps/srunZ5SWOBcoUUD4KSkOBt3Wb0BAim1D+vqgAmwBQWIQCohINWWIpbJkjkONqIVc9gdRrgCBgzWYQ4qjU6mr27Ia9o9mbW5waZsWdIjCOg3gEMOwIfO1EnbhEXXDHTVU9wfRmBfTvqf9N4JbJWwUDBorQ1+EahoB6qUu5Elxyu+xa2YBLA6xrTOmuJ6LfvbGGG4nz3E8SmAsbG1QYuhc9CK3njKkKw4sRhDeS4DmJF6ReknlF7jWFN5Qaqbyl9o7Ge1of6Hyk94nBZ0ZfOPjK5BtH3zn5wdnPdhdIBgsCJHGPWQyjUVkEYbBNoMrqIAl/4sF1FQH1Y7fG83a5XmgZsoDLdEHpLbSq6IyN9ZAc/lDCe5ZCIei9bDRZpsHtNszCKhzYkiOJ5OI3OeI2l6s84SWfq4LYS6EiomJuSpiVclMWm5Wr4KqSh048deahC089qPWi0Ye7vtz1gw3nZATKSMRYoue0XqC9xHhF5/VI72QYlLHOxzHiCSSkZOQUlJyp7kyhoTk1b1wf6TV1gUgydjT+QI1vL2Y06n45o1E6FV64tMAJQaEERtCYFm8EoUjvXcuL9WDjl6iq0n1p8rAB5Z4DKCOWlo7EzKRk5BSUVNQ0tHT0DIwcmDhWnbgU12j8LdjZUBAKQtAYNAZFwBHCuRk+vGvVxLNwZuE+5Rz/zd+nKhL+IL3iaOy2m9OV71dq/TXUX8Koc3kQMR8f8FQ4oaEFTrxF/rEMa2h6htqogc8OMG05PoLbQDAEoxA0goYwWExYXBwOVQQhcXN4KJhCzJ6NCuEQD+cOTY0nkSeRF28+vPnw5MuPb/w6QJio99RlTOWKW7tkvCjH7JVx7wwEElIycgpKKmoaWjp6BkYOVROn4vhNMJEv56yqdsgGZBkCnB2/7Ct92QpKe16uoKspQjtPGdO9dR6jpawhRmpeEos2RDpTu6nzyBKy6sPlDrKPPKGeJBe4fkgdufT/mNfQ3qWrq2d6V5ImIN2alSROgpKakrqTFjEbmNqk75P5yVByVXJ38iZ2C1vD3k3+le1L9TJxWQgzEA7ALhAXmBnFA+HV3h+N5ssPwyJIu+Noki6v1ce1ipXRdWxx6PXapJ3/drjYbQ9RjaPMrrrKwy13earzmK+nGlg891MYMyeCcFKRONZ2TPd+9gF94r4IivCT+yU6cafuTCO91c6ys97Z2I1cD+hzx+9QcxTGzUkxPZxtzVMsmsuwetx1tS/v6JNiIM5EASM/oAE4BA5EDIZDGmC3wGuEC0gRO4QOurYHDDAZT0l1Z2fTbTmyTshtXX7w+0XR/LS/UttQ26zZlqCNDrro2T7ZgdhhfRTsJvYIj+pbr4rXQHc+94n5QuMiU8qkHv8/Pzw9ZG8YbZgCEMxBsAyARyLZMd11bJfwyNTBONrHRYLvNMgX7iwuFOpVhnGfSIGhHbXbMTD5fNNstmO+WHyBi+VHJJmT6JTs/+Loql02wt2XUIC4zBd0FDB9rJQzapgDPZtvu0B/DkooyFgGgZHjIiU609amIx3AtMSfaIW/PjT537Nsh2jjSA/MkVJdpEd5lakC8ulF2S51NHOUK+rjf9qQZ+3Imjq+J1ETwUCIoM0bURc5R8XzV3dNjJzpEv2kOYqO9iGoqXcmH6lPkTU5Er/J/qHDRmgCLbRZm0AEwMGBSf3gh1Mzbo4WghXWQrSpK8mli90XFMX9G6k+hgwYGQjCoGKixAdSUPh9DsNtUwT2j7peU+1WeLtrRgudlMU2GZkZ7ELcUvSr7x8mZUey71TsY0N7kJUaJrWRDc1CSS8zUgPFUNJaqvOlk6vjUHUBVhuakw6K0eHlGrJWaTaDap3B101VPKtluV1ArZLzXsK2Ys0Q3bg1RItYv8io+Dm5Kip817SPu4ojlkkJp/V2zIhxVXIuyY22H5ZSDbPKUyvCyI8QUITTGsLsNGmaCXIQyj9hTAph952Eyk2UsZuXOoMVy0A0LU+z5PvL55wbPBYjbYgW2AVPlzKrQu8weZZl29hPkZgnSZ3SoC7AJFMIEXHcgMJSpYHwQIJ/f0t0MGmbhHZ+X/d/btwYcEdUnj/2eQVTDHoR9ehv4t/D+RWYy2OwLUaxzK4GYBbkyCh6WBQ9IGpLG9rShuijsTbFjHr/UUTw0ZcK6PVAU9RwDZytA4CesnANXZQWLoosXXAcVgejl20B/dfeoGsiOJJ1ABk8FAUedqhHowQB9ulZQSQ2chD6dB9Nt0uJZflKZ6jaahB+86j468llSAkmcgvkN7GQlpQqoW6eQ4QY6A06EmDpcKmQy3tpbThdUIJjNhc2/u0b9O9cKAoigA5sczvpOLmRGRxwrCQnXkul6ItYxIge0g/lvrA9KAXwaE85S7/4dNZsI2Q4ej1/WZYn5t3+kMAv/8E25SmtBtkGqsROLT1zvXa75zHS9ODnTQEjc/9UdsNrfxzn8qsIy/tmMhPBxHjlplmONn5UzrFnGHn6H0Gm21Tw0gUIK3UzA/OFjYg67v7LzehHrE3opOEt/WNT+rnH6HlfoOehTx4griOUrAjIFKiO4+cE11YflhLoqTOe3Snj/hErr3Ul+ki9C8wPehfPWYXe5HvVZHJrws6XwPhS3OG5SwA851CF+tnkpgEBny1XwvcFgO+kM7xxNNpTJ+M4WMOzzz7pUlJjuUtSVgCi8cs2hJ1MrfSePO3RK42wbS28RyA3mdD2hiQ24lZ8NpmVQEU9dxcoG74SS87UCqs9zOa6Kzg6hOD2eBZJViksI7iAd1TsZjNdudhFnILnxb2fKnWXkxFgPUxJnGEMcO2OEMFCDJuiuF6+zwlMQr8NJ6Q0Zuuukh63KShs0gCcGdrLy8Q1abPtBAOpx6aro23t9qNecmAD2VxpYArCci23pyEn186sTLdBAYwBnKRpAOnyR7qQ0h2gSKNPKDA3pcLynkAn7VLNVzUZAJMEV9rQtqpB5CYbGtoWuRx7abk/Nwmk0wM8duFP4MSFmZdA4SJZ2WTrqrseeupnoEFGGKnGUU8998JLr7z2RqO33nnvg48++eyLr7757oefML9JZ+EliEC0cIxILCuOLfEpCTPOIBkyqR5kepLrR2EgX4P4GUFpJJUaakdpPKX1nM4Lei8ZvGL0moM3TBo5esvJO87ec/GBq49En7j5zOwLd195+MbTd15+8Paz1QfWwp6jCjTIgE3IgonEplDIobhUj8bjKhAyhGMoIVORrIpOyKUlvZLVjB5zyBwrJ6wFc525Kd9CttVL9h66EokzPgqxsFUDl8fn8TGxQpxiuMRrDsQAaZmNjeKvU6dHxvOvprHGRnETMRqbZTzwMlvtEHfS5U122YvY526y3xFYA7Sx7KLjTnF02hmMsy5j1arFzcaRq/gk2uv9x23ApaTMDnvA5XZ4zXQLAdpNL/Ek2aLQhfBBIuhx4ySxDyA9pDCCs6E6i1g2STt4Fi87O5E+tU1UnGRNXTaW5H6LwxvPNCGPj984aOPgeoE2A/TQPFSRrDRyXTgNiOffGBG3EwlMNL7KYGaPBTgTBUrXJfCWv/68qRxWqVyE0uteiUySM9GyHE4T4l6S3eGbABZtf/fyD38iIFKK8XDZupok5zjAdGMauBQ+LvBWImx/4JRP6QoTSfKb0jERmoMREy8Ewsuk3CeVo6K31zcJeh1IO/NGYcQuD/ykY/aG8cFyAurQE8v/MkFG0s2C3p+3Q8fxxRHnDSBM/RrHlOYKJjbzEWGQIEsFfJ3J40fd/N2FjZ9AKcMJE07G8Wz2VT5WAn/v7WvvMAp27rwT8FdmSkLNE7VfvnEyJ7q1kER3p533SjQZn/vZAtcBbmyiBPmT/b5xDLgNXdjIoydbo4KyCEEOJFpoh5CUT14oKY0H3JdWRs9DZe0NQ/vaMEqRiPBewJsg4Pfbvj4s9JCjx+u5iSmpQaxsafKGbxbcJiiLweyN60a3Ht/tw/gceQafs3Uwed6TbwLo+35EoKzOj9sdLvCMOwkChniz+TpVAA3nPnml7bzAQZCUxrgWvS9HdbKUt58AUFt3Vr2UxvZjnDACPe3Rh2MAfGlEWEcbWSNo7JfhOmsAsdyJemeovfZEzeRx/AAFbBAXzQ6uw5DruD3Oqs2+WF9hrbqN/jf+mOcjkufB3jrlRGDAE5prURM6tkIdoTdA32rnLtPoVmXu8dkrZY/gWjLjhD376vE5NB7vTMiztcJMvw5Yd541ik9rDyNjZkr6mYdZfqBP5gyAjHeKNCK+vMYM83X25v4L7X5JGKywr1Inz3JhSTaCDBzqF1kfOLs6ESGsL75pAOdaD70nf3aBAkTszOKX0hoqRVEpIKZ+7K15a8Bv6ITRXN1q4WkDSx2UM6vPME1JsHjdtElhoj81sLpUyU9p76I0CrKVGDmwccBSnmexTJdcXvW4fk/lZlFprkg9va0o3Z7MTbrIp/fH8zEpX6zbjM+lUHIzQxA0tZGMMmgSUbxguzD6BNYPMCkCNuxu8CPKK/8XQf/13LazmFRPrF4aqLyZ4TK7MAXqjcUmOSVnYkYvg/ra9v4DPffHC0sqp1TUXOvA03IH/7DWWa4FojPpIxyRns8LR5Ov0pZMOCOjwKIahBTRp68/CIBWp2OaEP2l5u+3j52zR/Tn0ipE7LvKhDLdYJPKEHAEILOo40SFl/tvq/MIMred+fUCWvkOJNHewkJUkhFvA32CdMj5UG8t63v3Ttu+7PNbUsu+EfOyJN5UuaeVKjp5yKd4in1lQcLP4tQFU7CPe3QoTQAInQgG1DSxN4LbdLr9ZSJxbwkvbv60jiNGp9pVHPRlHWYqVznETsBxftHHZR6xga+yHfBK8drY4IFOVjpew4qdZI1pmN1voQu1apFsXtkT71lFZqhmWsYF1s9EKyoCCEm3nOOmBhDYKgbQCV/+6LnS/FWAFAePyC3IUCYbdq4CIGcKafzxPhO1OfOMOYRlZtpoJz8V6iYDmt0VCM4V5rksvnwXoKYaSyOykEaUm3UR5IifN/pkOWb9zYUDwmWkAUOn4W1Xc/ZmfEO7+nOy9AbKJVL619h/AZITzUpRFsZZnAbZ4/L+J881h+3VyXPw0DWfHOd/PhA3b+F/lP4QoEGwwAqPkHBEc+ZMz5UbA3eeTLx5c+YrgAsLC7MgYdxFiOAjSjRfGbL4y5GrqXz5AhXqIkhvvcWpUiXeAAMkGGusREsckeSYWmWuuqtKnSeGqtdgjJWW9gRWAFQATdcMU7eIYdhYpw5DAC6A53OAQIQAEUCcpBIAoAPQyfKiBKgA6m4hPcQAfYHt7940gyFZxqMxdgEgmgIwOTOg2RsoM3NhGR18b1Wx1YZuXtOwnXqYBViPW/k0DIBPRhRfE6DzrSFAKXXcD/f/LzuXyx00292dv8nL8/7l6cXFst65OF4/QI0YbAwBDgEAAA4BNvdAZ/ybuhqd4a1wPDmZynI6j5WZgPjua2vzBVnG2yd4SIBur8pHOULwtUMj0vduzbaX1v3WHbfPH6NxcX7ti+X3bk8BDjC4+nD3EBoAm9cGOGwAnE3HAHGvm3aSrOdNcvvAub0NRZyiVycfNf99O/pG/6z2B82Pm9QTpFL1ln/4rN3aPTi58PxqkWY5fpjmdTNeez30pvcOTy/x8bFOGI/kdwQ84mS+sbPiZz27EqL0hH8f3CDulL3hdLG53D8+v74xYF5QiPZc3huSjY6qT075xE8Rnbi3CDsRXTgHTzq62nXPxUW3kRvHugc4h5Mc1ec+0XXPcS7kNmo8t89y9PP1Fyj168/1h2Dm+kOx8vrCsOmc/Uv7Yo9K7zP40W/a+ilwYPq6zG4IEBBGq0MhRCNoCU3TAo1pNcNh7DIQJZLTQQq6kJJupGImAMKDZo8spROg0Dgr1EWfyHOgy+dmUO5mQU7l15BfJcetqzsU87sW0+PQ1lhrnfU22OgohEMss9wKK62yWg0KCA6ihwmUMCkZLFYcBJOIoXQXYKOMtnZO6ObvRPLdMGQAY5ePEQOcptmAfvoRuDxdYEbZ1VAWgQHbJCIDbBVHIbzmBz9BzG62JIzvRD7evieHB0Fv/+fCcIIejqrjC5MuvfNzdFwXpsWyfDqGEQLfs+FJonu7mF1izlsLO3ES/tJDfNVwve00qVjNuxhJiCQ8jY6uSGS1UoglF0YBqYVojAAzz70/+lTtMgsN6onKBs4VL9NcLTZhS4QlNEVjCnCPAvufAbAGwNlntRFRIvinKKndIwETQpo9AG0E1ISrgT1goIAGtkEJqCDjy/cEIsIIbCpQlES5OhliBDtaj7XO1YN6tIdWNIkuoln0EgPFaDFV3ObWNat/Y7sdsClRkGhJ8nQ21KoEpWPQhTWiUXQSxYpRCFnQ+LodD6P+47wfVYwR8P8p/3z/udW7AODDY+rxpyb1mqcjd8o/GaQthgCOAS4BrgTuNwjkGADksAQnfPZPpHVTZIJFBrIq1FMvY02WL0OOfmLkKTDTDLP0YNNbf31MlB0EBIPF4QkkqgzW16RIoKv5FppnsSGGssNwo3Q2N1IY4Z8xpnrpVQA+M8zsEHhhtC5+++WP7i4465xLzrvoslo3XXPdDXfdctsdV93zUJ37Hntgmkf+U+9//q/BUzVWZh6z2op/PptstsNW22y31y677bHFPofsd0C1g6Y77JTjTjjptGPOeOKIYiXKlSpTYZzx5jBIUSxRuHSxumulKQ/TBGtpkVTtZQKbjEjStMCkD6YISKuatBpIy0j6Cjjk3EPAX3TpboRmXHYI2ce/gtRdDwOPuubqy8oJAcpHAv2YE5ZQxImCGlRTdzow+B5+9t3FivflHqRR2s0gD88ZIlj1cxnWphRnWPt6pIfZiBOhoAk0AsfgG0x/tU78f2CizbmkPdjoVmOUtOMMsTYRSpzYKGClkFmDgUlSq9bfp5EuYiOYXBhHIOw7IdGlyvEpWtKA4vGuV9v3tsN5pRPztgbKn0QlMneqKYluN/XCLUltCS/ojdZ+BBJOvPleiyTgXx4MHBAKR6DEDrsCkE0BqJ1AjgTb7g2w8wMA/RyoK8HZuwAGoGAYukQUdk8JPtW4LTJe6xAiHPT3VOVRvLlsdG6EHeP9kDC6qeaL+KoIjW1fGfHSOCuL8TIPbudm42SG66mibfaYm+Jpxg5zsILd5B1gLWga36Isag8PvFSqWrGIBx8kofJlK2x/x2E9vs6ciKkWY9Y0Ei/o485EQvLbzYmpRoTkDqNkRqlgus9EZBMZMTIzI/JqSGhEA1KH0u7KVscFs4RiguDUSAi6XWHoNPecq680NmRc5UmGoTOPOi5xbJpFYTVSQngXb8NYaSVKG3VExEzTLx3KBHWpyFRTUlWaGFNjKJMxPWOp2Zs2hpEE+vtvlr2/N2KqJBaz5we9iHvqrs8lpR3ukIwymk1ttU6YJQlL2GMlRohscYAhWCYvt9k2HP2nI9T5Obf+n7ANQ0xiLdQ61SDC0JY3YvAYIKEsDOWkl9CGC5Ao3kElyXyUrMLBx4mYwT8WO/UkShAMJBo3mPDtJxhrgYhHhNAQhMFqOJ8JKcRcS7vjxVstjWS/SZBKytcY0uUwh9/AQzWb4rvQDecohUR/+vwWYY36sLMWBUN2k4VylIpAkJrgyjhtZ35Wq4mVr7gLJAvzSrxVpBfxR0JRPc8cBQ2jHgxyykEvkGi3zgadoJmbAiSqd1ozDuzcIaGxws/qhVrWcog+lI+kE4NtnibgRX/vano41SkqmO461pmQTi9KKOYypekd8vFwotiBaCOZoWEWMbTyOq57p0KgnaCyAvYcUcwozCl82JuM4m9Y2TUx7z1/4XJeBvdgj14kZFoY9ALTdOl6gjodAtj0isWBejyy5R9j4tpLtXLUbaDIxHI75713hQsQG5QbpwwfcpjSDS5q+tye8ZhNFyo2JyEKyUiURTzgioVYZL9MIuIflsR+nKVz5IqeaS76Px3gPaytMbUnpqY2de0484DNFqK5EL6FJg8ItS3UyJKRkS8sGl52OUo2ZjBA9KViXfJsPM18KmN9A3keZ82keaHBEzBT9i0ySsojFrw1Jx3GNz5g1SP6raDxaM6YGynkG/97ieRqPEHZtDuU1McQcpAQlAmuLxLkSgwFnJU51AgnSZfFVtxBMh0eVQdMxv6tFeRiVfTSMpgzM3IzbFl5ZJvKhDXL7R+SK/IPaeHR90SIFKVAoMuW0mQb0XOEvmu+IKTwXvY9FvtYhHfuMt+bGye/VGRIo+g9HzWyef3Qa021xyhqd7u5KvhJhhw6kiahPislcNcRU7x82mTCuuYz3d+OqDxsObrZUaKuKGEtmX7ol4wK7cQj9pThMx7IRg9yfgKVclJVITOTWbFQzcx1r1Xz+lSz5FbpWN96tCYsYxvZE4EDRoWG3+cjFbPV+c95Skhq42Eyypy90ip0v6Ejn/nLF4gox6iCznWSMabENRz96I6HUdWyWo0W2jKhQBZMiq4o+brcbbqqbwGhz7NGSpIWWYvHxLbxG+j4UgxMP/QXAkJqnaQ9znGoP41/vnvyYw01+5f0hp9Jc7hmjVGd60y7RtPoQGqyWjoEmLnkg9YAd7HW4YXKcIcn668fbz5IFvujOkp35wMaluzn7H3Q+tZxgcQUdkf4ed0lhJdl3ivgLBPtRz7z8iUFFJ+CL/OVYp4/E03O+rjFRK4VrHk9WSYJbxuzMo2F1aimFc0YnpDKKx/Vpze97tyTqrxgD/Jy72epxUKZ7JF9KWHOfbdaCXgEDzk4uyTbssPPHyOuUbp6No36P3fiWuf9gVkE2mCUEHmRe8w3f4ki1hMxiXZ6SSYaBD/COA3Ui38Sq0ZAj2o5NZ7qrTCD++6Kl7A13/rc1RG8bMqk7j1frtYqN2Wanq3SdtcNP0zO0Ws401JBa53twDZozYnMDrTVSimlzUdTPUHF2W0Wf7wkbFOn+5ARcM14/d+aUgxuMyocE6cxJZ1JLO0SV1lDjqRlVJtjGMtKdJwjmLLCo29KQ62mYBWlWQXlaqjrOZ4kQw2yEl6CjQdHpyl51wDSYB7SwJIix+KNTkG4aJrVA3dR+4Lezlvmb+Ot6HiKUFfGU3vcbggQXz2TqVX930pSqNVcxT1xBubF6AOFdnNhp/3crkmVdg78pwqxH+WgzZnz2xwXsOr2/g9vTz406Kl2cOC+dzUvnAZR3d9/79vql8+xesxpBKuwGulZgv1YEhnOYOo6vO9TApKRf0jW5BsPu3Cr/Gz2v6LfpA79kksa1NbloMfFIzZbarBhFwhTGNUwgQY45e+kRZ8g/IAA0ZwXMFusbsuWt65C38cAS21t52dCNSXFvJdzGEJR+58gVuaKl6mVjUGfXfiu2CPBB+dpg7PukHe5OJyfQkHmJMJE/klEr1iENfutKm1VQelRB9i2Qnmg5mSxv1h47gok1Lelf1DT/LOXr8NGBy89eOmOdibJzPb4WzMXzJ4I/qQLx607VktrZqjP/sI3uLol6KLnbO9hURd0XuZCAgnSKB2p30bKHS3UJIv9id0SAsRO+lUnoxyHS60fdMwteUEXE5WPHBmlfGsMHzLp5P+tm2lLqvI6t9NvMACoMmlthv0LUkf6khEw0seW5ZEKxMfkxNPC6ltPwIM+RJ8Ymdf/zI2TrxrbqWIBZ7UK+bekdUbGEK/4eqrR8r11P6rb+g2+I6Af/qaDVKwsqWQzmGwypL26I4rlzj+CIeC2FmRxuqykEueeYotkuzwNWORKOdBYkrbBXc2lXt4p9f9ko2sjN4wPyD12DhxI1Gxdf2g55H9iHTNnxOef9Yl98T4NgH7qzet3f7xiR4LDXOD8eHe4yhlsS8edG54G9odl624h+sS65CN/ayjTdGyuuerqxbqGF9PdV5P+IsE1YNet/71ON3nh0lpGjqpGyeaZOWP/HIuxmG4xqadU6gQibB46PX36RwYqhsSJ3bzEK/9FCqs+STwMGXcWrRadrOFv65gtmXZOUobozostFpUJSx0qVvmHnu9peyR8Rpn+VDhsP63ofj8a9a0E+xVMs61hSUQNpzHP0NLQjehe5aqh3JtvKDk6Vgofa4paXE6HQ++SyuqqChPFCRWtx1qD9BZTW2gv8kQl3FN1Bz47k9EHbWdDzZC8is1qVP/N9y6pLnlXBNx1kga2bh5EVaynNRoWjFTfCpYdoh9OtsKXQ/xoHMRWtYchYgXk5V4eElK+uvGH8JMKo6SAmGZrQL2YsvaRRG/g3nNI+EgvjjymfYAYf7JdcEbowhGZDzau23QUEkJNtj5hFH0aR81rWlJoCiemzlrMvDhUQM3pPFkxMGxN/B3xKXnSJ2qeOwL5U7VlyymUePWzAyj/ay/ddPyGkeJzSGqklfzJgeCa4PZ17gJPXhSe9AmHh1ivM0nB4nY3qMsWmxj6P27kgNimZb/V/6ZAtm9OWPXihzZhYoauH81sKTOfY2LqJmmelf8K33JN0eGiZfhVhnBJBHdP9Hc1aI2DDtUz6F93qQWtaCwNc6zoOCOPay6aEJ2IPBFliZoHtlupysomtb/AgHBqHQ6AQvz2VBt8SjWVJKjEIis7zYIyT2fB5nQ27CeRBOIn55MPCB1V7VMaQpRmRaWL/dDqdVIwO90MZ51mopa0+Vq6IVpgQXiNAFCIn6sGfxlUDwk++UedHzPl5CVgPIZVS4s3LC0FXU3qDh3xMMTsbLqeLLCh/BqHnV/LwG8YvS5UYIZ4pUZRT44Ab16aX4QrLMsWdQHwTwWx5kReMpeOeMLdnSdIlGwyGEFzAO3o60A7ThIdySZilmf29GbQLj1ZQv9IU5jTTP1IEzIUskElypQb94x2OcL3ozWC93iQtIbCbj9z0YYlRsYpYXtVDPcguQ9tr/6mzlPZPS635G1S+6aWA2639LveZbZMnd7mLBHdedzn4ihQn9+HUzvcKjYZPcIFzq7vhIC3h9n/SVHWqSyd+f8uORiFE9PE9DZwv2SyXQBBKeI3ber/HqYyrUfSRPGjexdlsNZClDVUeAn7ysk5V40ws4GonzWL1TQhbUIT6+qjBKcRVMJHUgjSoActOpQs/N/1JMXIB8RH1EC8d2vJyau3jNWHk1oHjhK1h6Wv5/cS232oPkolSOrC0tEnXbRRNTbqM58DCibijYDoEWtOP0PX4+o0c84xBky2rOytWSHqGXRdtMCGCmocdkGtgpxHpyML7KjR7siBgYfTomAoGPaEb+HgQnIlnb4spjjNpKS/v1DXmkV5y8yOUolK2oeY2ZlLqEBcXVBB/kDHqwyK1R+5xUXalWLexMLFunfPLswXHaWljCt0krLfg8mgSKORFogEf0yOpmK41VsfjQxLXxc1R1E1K59Vha/tQrumNaM1L0WoXTWs5yJRzgc1JXQhzKonqET18LuU9sXPjW/QHq+t0uf+AUoqjxIwfG24N8pxD/gag7523hulu2f82ruMUob9Id86yn8r9kf1lKyTlAP2igWnqInHcwb+GhxduPgyZd3F+pco7R7PXMLrbeRI0JCo7TSDmFnBiNDYkYTAlT+Dg862SedrUWwccp11aBj9ZbDltSZuoU2O/NRUNpgbr6kOF0bHdY5K4t/bcE0mY7l/A3mF9oj7puFjfZ7+Y8NN/IymS5Wn6tKcWRemL567b9euuTXjs6cE+bhLjEQBUIEK0pkxQ1Nr7fRSVzGMQxK+eybpKhscAZtlnljhgngcoBBfp+DIM7cM4xg5hK5bxyGMGEe2QeQtHzrcMjYCeaCfY55F5UM7W/pGVB6VLcavp5yuAwhgotJbIl2SiEuW+EvaVK6K2REBDEumVjghpZffwo3ounRcsiXI1+QD42hHvZE+z7eNge6x1mobOUTqqnWXK22xoTXKGjTnfvDuG6QDOBjoZslDNbE0zDt26zSDwQq6Xv3R4xwfq2l71nxbeii1027/1UiRZq1pCpUPkZ0Sj36Wl2aZtF8VgEtE84WHOoen0i5NbR0Kd9EOWfsoaVls9f8LGEPQ4Valr0SyJJGQLPaVRhPsakuZUsliYUkJuB/kUXhzE6cmGSMtZx+K5eFd5UPZFXUTy8vx6aw4K510VlOr1qlrNWfX/LOnUbpdiA1Ua10l+fPCxNf9rsX7qjKiLZu3msrfIv3xyxrqq/xoDZyxI6Ryg2zPGYz+v82/B/j06FRg0wdAscbuDWA2zQCcsaooqy4RUgqwm2SONthpbvxuOKSwu3wmswbQgOmrKrNLywNqvv+jBDeCdXSSnV97Mj32/sFd5e6G8nJ3Q92b5FYfq8PqrhKiaIXQ7M7p8G1F/30yWNJd6aPRArSeyvjIIHzy0OEcT9BMHQVQ48EqMghQKFZKIBh7e7CgpNT5HNvzstIp/voj+aOOeFQ9qPkqVv961qi3dVV3IvX/TfhhX9VgkDLYrurn3YwS/r++l4RzPJ/5XhbuxmT02d0n+rdWnZitAszCJb32zIi2W3ucy94rWZpkrhWDiR9ztzLojG1c7rbXDG6dEXbUsTwew5T609JjgYJhTL2vrfsf2JPwnNMkv7GWHNo2tve7nuKsK7EHt1LBOm2qxYmB/J9UE5s8nO1Sv4et1Qa5UY5bIclG5qxMO7KpV5zam44C2mQjbDAZXMr4nfN4LjheKvdnr+KD0jzESD9C9rdcscpbIfB8GOfqFcj40PLffzh/L/4v3+OFHCkOL+QJu49NXR7yCB/P/qYerV8eujHqMN3ppw7N+NHJC14ZFV7uFF5Qq80lr8UERjk0vqj59x/Onyn8ko+7vcgYxO3F1TVxdHTO3CnVcrohlm+Dc2sdAcUyvDMe62udFveDpKLqS3BFwAQovNw4L1ik5ZPXogIdjvi8WArm8yKL+6TtjTF9pAu8V654aB0hGd1WzLvAc8twf+RuSg1A2oieiuZmGAlbdKxJueuP4LLKcS4U86y4OwjYsmxBwC2Hw0nIZTRkGKZwCAt6fcJgg6oENFZSoG/8tJ8ebFjALhldHy9wYsJGCAIoxDn1uoQO9N60KL97wwrfBsmKDVX84hPskn3MWjGBPmEli9Uyfsz4w6wtq8xMLnrXk6Z+7Xvhz0gaiw7k7dKewJ4IemVF8v6e5puzqm8fQZE4sb/9rGF6S06q7ryJvY7VvWD4qILyqLC2oSIiulnoKmpsd8XRofi4fd1dium/H//wFvZdLh5AHSk2n9MbnDIlnHWVEROjjp+4LDBeIvdmr+QDTBRjM503b35tuT+KcUumbu7L9kiuz7ndhDb1xe+k9JKM/H0ycLy6+bfjB1OLHJgngKQgfj+uAuPw6JypnahyPC25CyjUKr2cKbygRptLHosJSuR0YzzfBvNrHQHlMryzOHa4dVnC7yIVVd+CK0ImsDGSO/XlixIApehx3A+Y+EXZNg4s/tfCXeS9cgz/q9kno9sSvAFuftX+MaX7zK6Kpqau2t0pPzbkugcS54FxArJlIwgDEiMW5+Fs+nQDYgYAmAzpek7okQoTOymffAnaHiVXtDZGvUBYXvk52Ecc4n3cxjwTv6SmT/mrcvBp6NVMOjReqgtySTYiLpy5Rvi6XhpQCbd9CzElBR8dWeomXHJiAVq26VlGlLMMxloYvheWzur89wJZvTiV57s165qAzEqVrDTjWrdo3dBFC/bmGOcMo8d5af+0p7FV5tqJhg3l5cbN9e1r7cXoYmlDqeOlRt24UgkMilXq52lU4zalcOQ3dthkYod/GxEqy+5QYURdeJijUlWSSkjZEvJ2SAB8clE0oZyCWDHF5HC0R4k9+emsXqCcIRpvMHB1hI77IUyN0WJZwtE+qo/xpM4fjbsX/QtlLKWLN1lprJv8+Wcsb+kk/mlWukRVs9d1B+/WySaks06LyKs5eA5v4bP66az6rqYb0oWLHbgPgqf2tX6Y+i9b78wq7eIr0t9wVFUNXGXoxTL3VSncEEUz/eiGmHgz9fjztd9U53dnylvq42o+WgRyaa3+vSFKGeZM1/5rsMDg2272WqkPY2YT/vMH3r65ikpFMnXBF6KEobARZy9Wd4PlhG89VKlsYXboYvoptKoFqlzoC4Dl6h7Okqx/jG4PBokp4FtYElUf1NLHdEjJrPcRx+xmL84qW75gXUIltdIpufOHLEnBxeXiOcIfZa3SgLRV9qNwjpjkQH+rdPjGzI06XPV3tYfAtX84pWxQRmbiMOZJBWkpbdLVR4Ou82kF7z0Y9Dvmm32huupqln3K1auNTbJNiu3MoGG6fTK+ddsZfF+LIr6dsXxB6oKsGetr4BpXrjxg3M8pBVdMeJZcEWMqPuk5IjJ9LRG1pN8nGJhfqza5dcm0tU3yB81OKt7EExovC5xkEAGyT6SL3rze9Vv3hyKhdFIZ8iP9jN9kEiQX4WISMRdHbDgJDLvobnoHAtoWjmk2vai4TLs4EjmAQvSF6gERq6VajGKiGovNMsEMi7ks1qobQI5QcyDWVFyM4AEtoEpauzmOK78oB1ECPjESosFFb3wnkWC8OM8jl0OIW4REnKBcTe57mpq3fEUnXjavccVy885rkfe5VcIbx8kpT1KTCllQ+NyQlZ3FUAPnpu8eKVE8UhSPrGY44UWUlEU2hnLOC2FqqC/cR0XhOTMay/O4o9nU/ValfrLc4CvCMU7Am/fl/t5XoMzoxEB7f8Gr5ZIDjDFq23jxzt8zJHsvxt2himhUZLcaHdfK98kcsn3yonDkWVv+5evbCwq2X7+cX/ZyKgKKs1C2NQsHlfSsFmVByzW0l5odgOELlrAOPi00g/fj8KpTiafuonefxlUVCVak1eBLx4Xra/uE14CHwzzbCvaBub2QtwAmfbuwplZS8yihUZFiQp+cZ/hp4RBGbXjzRlfslPJ2f1OwkH8ikstUVtFNbYrjUd00+61z8LlbvuMghVA6fBtm0DaeT6KGfYhI37h28Mier/gFN89tsp6jP/1c2D8he0K/8HDqvIXLihPqqUfcGp4CSIq/Jfb8SSYupXSpZF4xtoBMe5o7b/cPr07yyLow6GqRc+QtrqsSZt30n1kN36YxiqaQZfX1/zc3/xEI/OGE/+O0y0jDIQJZUAAKcAq3LH765450NZekVq3u7KpeVZzajDY+DALBn1moe8yqNinCwIZw1PmwsR8za8PSJVJtyNIboi+ae3jnzrmHx2VPIvgYUIjEASBYXU73v+iiVdFcL6b6q8qDUDGSAKQ/DR5qxegL1/VyfdK0HFYJiu0aD0mVPP+BKM/gb7BmfbcRVxhBD+YWjQV2fIpeFE4wyYs/oLV6y9NCYS+1CQD2/u3TiF5syK5IBMQ37BjrnbAj5KLVmIquL0Dkv4/Mbyw+KcFYe1NlSnjuBO0+JPP392BAO1O7+9TjGKB93hDW9Vp730x5s+pN17Kh5IrXLbRD0eVD0DLDx4xnjOojoBInb/U+8HZx2UV5C7/4NPBGVnPTzOCERKsVWWEOaj3Lm97XSuNLF1c6XRIoe9Sn6iT+8M8uhixQFsa8bUR7g9o4aNV8EvnHVGbF5AchhiNJ/cnPQHZhUaDACHFZtu9/Tsjwl0F1UB7oHqaaOABQe80FE7jV/KzcB9OzJSOvJVa8nz1+TWb6K/P3SpOqRjet7Wm+2zhx17Df+L3Vr6hkd0GooNmGRoQaPVlgceVWmM0AhXjb9UWg9ruig3DTvwHjU6ToL1BGmfmUkU7aWt8D/REcwm/h4CzwYJRKUFUFUESDtqEnfynKvGj3nYHILlaJoXvcdZE37N6rNaOYnKlVj9hAdJf63iNOlXWf9w6GhUFTot8/8APdHCY683x+P62kFgBj6YRQtWVqEllpR7ShfAvEK/Pib4EGU3imLaoDLtW94q2MRm1R2ZNKp18lE/MGNz1/DFdX5yOVntCLNALyYRjgIzKIkyRK0nScaEuQr9MS/BZOVGdXOeF8mWh+4mN3ptPVF23T60HzQnRvnw18baQ6ub2q3JAXAvVlbIsDdURfCELe0VjUWpWJ7bnznHur2UyE1mdiVe29+muxusH7nviIy+P6Oe45nNrrzcTJ4sHwjHTZcB7cGQn8fh1TUxbt3Zg3O3tiJREEghLU3KI7y4HlyQdK6A2ozhpd5KqyF8yL9oPnyQVHPplKUSY4onjD4tODr61rHjt+eBdN4uLdymCTCEsUohHn5nHvbrm1mFwH59ODOQc/5VijuTPZvoApxMxo7u3yIXLd2Yq6lrIypFSc7XvkEY2m6H5y+BphR6yIOeeqCWbVEZbECRfyTq77HQpDbpl1HPIiNaVldIjsVaN7NDJJEVgkkRU/9S4DrmlLTSpO6Oobyp01GtCAZ5rnNw2ns5NY6XyhYGokFEz5mucAbWq5DthR5bke6ROIfAwqU8rjTv1wV8ppjRkvUuR/9jsliy0u8lkg4yeSex/NFIo6uElGv0K77H0cP6Hb82v0L5PahFuN1PnHJxTlLX1HGEfuWPJ0iM1g8iCwfph55lGpUBTh0/gREeveYUPa9YfV70Iut88lZiJ9yjWkqHjmzjb1+TdEWpdNb/LBz4XzhTTmcJubSvGXHVtgw5RM3Vqb/RiEum3K/Gti6mcevsyldTppeBnf8xnVdDxfWXRFvkB0o3XI/uhwv6iNncpuE8nceuwqMRNZoVxDZq+LGqilg+wjeGEQcvsi8rQqL+rg5ML0rqEfWB8RBYko2lNhanl1fm4UM9srvhA01JJoMZ/qpoT3bwFabWEyznMrx8At6/mp9Cszdfg+TJCpXmw0br0jXDrqjPsTSaox5mqz7KyT6G41XalXaYGaBDePsG1ubg6rfnGBeYSI7YI/PWccK0bhmDqn+ycYV71LKfHdzqQc7bljI0tvamTvzCO8vPqKZI2tHwcr2r+aWbEfG6zy5PJaRT9vYxqsk+oeM0n1Ks2SEvypYTaTZO8L8yWk7r8D8x4r8H+F/zInkwOUnPBKLSqXhtqPrLVGhCxtMp8pBKcX2g3o4jrFLtEldUpcpMvLl9OVdSrdoDuV70QLtdRJpUqekXceuGELOLHnIFDhr9NNoBE4secgUOGv8zmw4pOCvO38WQTsHcUBf9ntC+raeP5b0Q1vK+CZ3Uakv3J84D0Az+wQulyxwbVgd7cmrJ48GXIUjL7ncKVl3ZNoIII8GXHyrexy5MmIU9OdDiNLZcORJ0NOtMIq64k8GXGK6mt8FfsPyIueVB+QAS/lU8nBUv+Sr9GrqAhPvJM/2GOPOfECYPfhMlaPBwd/ApwAcO4YVJ3+MsbAtVIKGkPVh89IbdpWg/S8zk798gPyJXPrHfcxLVNM4KF9ruSlUMXjBzmDOtanMvZ/tgSn62/JDdvp9orrBON9itP1t+QGTrdXXMeCbylO119/A7/WAdhzB/tjkN1r32l8ANmkKQNevjUD5EuKU4VYMa4oVLBdWaf9+fyXsjxdf/0NcZtqROb/6NJDGkDd3vsRTS9my4LoxeM3/2T3A7tXYxGtjzg8AOiNMCLK5gqgLxYc8oi/06z+D6pPWUVbFhnPt+0RZhGtjzh0AH6h714B5TU73CP5Pb7MDpXJOl9fqAN41D/g8gtYXDgAf/6AGqhYlYB+1ej92JU45hZwakOVxinJN5QRG3iA9pGM4RVtS6JeSW2agxP9Dld9mrKCy1Fy4LXAQh03pyXvzqP1MULtPBx4f3PaZnAwpAYnkZExopqinFZH8V1OKgVKdkOF1dAqNx19CxJxurmum56aElh7zVOwC1AoHXooFkN5VQ+6zhNFzoOno2/ldFEToFI7ESjy3Am5M+QMCPyOATaXBDT00kWQoiYJJXcL8RKAsckzpgj+tQJxp0t8hTj3Zeo7Psn33j82Q/KvT7w/Vutmy5xaCrdiZa+xpX19wSZgIJZ7IRlsx/pqJr7iq49GMjhO6s9HqpI1iVRWxIf4FzQ19YqQ6M8mez5Lqew9XHK7B81rvMmxRPO9F+JJX9maVJY7p3l8bsLC7Y6RS3q27aDnCVIqa81UvaaeUW25Fb/6K0hi4Ai47k1dmV4emZ43S3OcqbX7eV+I1s/yRsn1knxMNL3bOLNbPdNn0bw+d1ZtdBOt19c1kMg5iW6aTCS+XIqv7BY7YgeMrSR1Lqj5im3MxFT5VX9qDEDTJ5ZYAquGFWgoSHlgEil7YZBJGmN1+KoqxiWB0so1FQ4YkxpXlrKOAtP0xgPwQPI8vKrOQtpX6nWpCjY+TmfNL6amZgo9J0QOGBhz+Jb/UdX6au2IsXQ/UfVV8HT6rY5U6F2pCaJlmDk3Foou0aU3cg9cVGrqXb2NhXk1RNsWbGTRCa9xAaGeX3oCRHq8xW0c0RddoO41efbihjkiJuQT3OOQYUidcBoENBMzawGDFmKGNpCgJG0Tl+Aho5Ew2kt8QvjsdjEnRJswmtC9BrDEywDe13LPcyIFGkosi0TFrbHSlZ5pOCBPqHzzEPZQDQnChvgspaK7lFTuRi4wtHlLGq+r0J8qj+ZTeGM8oCLLJFFQhYkKc/dbKQDsPPO/VkiHp6nMvmmqxSJ102ahZKOMcREvwyRX6uaqIF5E2V50Eq2I3sbERI01zKekZRFAVuy6LTcmv6pWymlUdliB6MO0NjEttHUFiFIfD6UAEGAdy/KvjTlbITUycCal8ezPS7sgfl1+eCu8LD2U8E7wRHAgrjjWUl9q1zhXlIjNm2XqlTtDnwa6TWwdGexyZxxhXQ+QNAGFpEQsDsxUn3kwAaqpsIiFOyqLKQGzO6tPsbZeq99Ek+jiteFvUsLmQVug7KnDMtVcKrYxkyk1VVOWVOYbENgIluswGQqpp4aFEc+K66Gc0ky1yjMrLrTUUK91ldJHVHWIhsUL0zlCWU4/kUyF0TIzLKyuMeJ4jdFDM9v+K6yYRYMbqeC5BzKNzXKLoMafZ8YlkLJaLeWc2aHW3gAKnSE51IAx8MqWboEeN8zsEmYk3zrHqMAcKm0lWz31CgwVGPO8xFdkHUnCsioaCOdendk667gQZDubLHJsaWyMd0ORpourohYNi6hYj15oWU5YuzW3/Zjl+R+4q76MEy+V2/hJ1sRtTBKptQ5Zc5Xb6ipNawdJf0o1PIuwltY1NPTeUVhCmvAA1rLCGhc+zbPt8ng9aDoiKP/x7HCzwtvT4FPvlCo7c1y4H7x6Rr2gRH9p32MSUtpbJ8py86WiTSJmagMRcoJecQ5owx5HDDYCN9hkKaxwQf0dQBYDlArLZMC4hSwj7mReyNY2O9tM8wWbL67M4QHYUbVEYUgwoLcUONiDkYyQYIaEiQxQrDGo1digFUgTlMcwWAjDQDIVPavLmAevdFpE7EwZcZB4/mQ4EgCj4B6Czo8PJzHlQCfx5vqN1jrvLj/Bu+10uuaYDj7ml3FtlnzZ2JTkDxdM7f0m3R702o3Bnpa69KFL5aMs6dDRKAsuvMo4W4PF7byarqlTIcKL7ZrCMiwKEwJzMczLqKI6cahKLdrT5IBATsPuyr6ZJbVMNarhzXdscCZLxq5XvoQqX/9Gy0cuACx5lpD4o0/ull4uPSwL7SPwhPdiWM29OqZSb+3AEsuxw0CJBLA834wcrXG8WfKLJl2p61VyZ+WIRxMGthG8BvHWDTZ0YG39Ys/YRA03GZqV4XBwlOmkO0kX0hl2i4fwTkA1V2j9dwSKAazmUrxvNoiCWJTSctDMATQSqUBPVUGLwdOMPAJ2AYCNkaH1rqIyabQhIDwp5j31Kpst3eGEl2dsUo0TU6ltpjYFmmozBmiSnlihQYMGDRo0Ww2a7qw9zqWrbjSLZ5qORWGADWXpMVcY8nbf9GAG1d3RNcSKnXcq6qUisRVSuIuAuLOpaprWkr5de+gP4TE9MRfUfHeuUv1q3893HgHoU18U9uu2nAxUeCCKExx+gla48sEfMkDHkhxAlYwI5PUYI4QRPXPVwLRVZeZukBvMWqXqah0XNABQawENeVS3NE9hVVpSVVgdB2Cb281uDTXsrioFznpMsoLmAhfOpdGyzpUKNajvY0rzuuuW1WY7Zmdo9NSGRQU/RFVbSS4EyMXL3x7wWORAcjnMVucbiUDAhxFlnTvhJfCAN3jMNWWNb0W6GkBAdAv6gcjsNbMBre5rZhm4gTVaaLGmgZV91JrW6O5y32UoTWZcMTo1K91YS1dnmifThfNRdDAbA6AOgBls+vgNAHZceY23+PTDKNMWzwgvgN/gHq8KJcT0L2S0hqerQji11qDhvbbdz/l8NMdRwb87NzhWa2qt22gCfgBozBp9NN0WO6KXnBVQlri2ndVq361iR1epO/AjqidTXSCnGU8hQb7uG0D5Fe5PGRXA/w1L7v0t7AQ/ygV9I2vnD1k1s69mhXT7m4QJZk6u6OFf2csuDbozN1gf6MKxDhhg0F3gDR7psDpJXRmMv0C3hd0XvIIYDKdRynpLbwKotHevfyEAytUV/Ns6fVsVEKGrIa0V9zaC4YyVPoxcq32v2z/C7AEDLl2lCDU3wcssWW8PoiAGKLbNpwpepdLFC4nGYN6i1D9tkdO9YOzVd4pJDhyavBV6g7syYAH3TnHrfBdQiH1Y7fSkutUuOtYCzFN2lsHv5v2mQ380Lxz5nuxbdaoddK0E0oso9Q7cDJTuxJKpVnCSLNlX4Gvda3sOPIf6i9miVQsGjRc6UwoGgfBcKfHjjW/pKJTidvRI/2IR5cpYMEgZRmP64k49GyDqLPHayOFdfySGp33kyIwKcAIICerjgwsX9azxXmu2SRZHwDiNeJSvm+/ULbjkFs9DZHsHNTJ2b8ogCI+iIl3RYVWxDTIoROWnVDm4cq01nWN5OJ5GMppHm+svbITwZAyucyaq3YP2hiGSsw5O7cS2mT7A9MlOo6uMRNOV0Jk6ekGrycIXfQkLdVimzWGV3U8btpvtGsYksG68wCULXdSf5hNp4RSf07S5xH2Oxd347J9yUHTmkC3rUOfzzAfhvlcHuHRl52OyqGxdFP1+RKkVQaeM4gLWQ29Tj0llYmdDp3qP9ru7WqX2B3mm9UI79iXxZbL6Q29sWbrTjFG99olTt5Ou20V56iUCAfaFch9JT3c+TPPFJd+BqcbUSXoNosuqxBLITR2A2Hi7JREfIfZYZZrHsV4mm44tSarc9sHo9aWkUrSy6KGFKCDWEZ4CQ8/BqCGS2+0AlkSDemZlgq0rt7qMWXXm6tAjtQRBn13TxHGCgummwu5cqTAtcHJBWSu8waN66s9znJppBApWL1mvG4DU8T6OPRgwAQjICiAJHIfFFDWRkPMclpBxEb2FhlR1cggmUOzyZvRsIEr4oI2TAgcXjFLwIjHrX0SWkCpDKQjChkWXyn787V68Dks1E0UXHIDPMPgO9Wwn9xkFFVV0Lu+hUqAEwAZJT51SnCZZ0GKd7snzOeHnA13k+EQTsdAEAXNcqm2hLoy+sCW5aMV5utKEQwQXiiJrKeBFAOA5dIve0V/mA4PFx/WptraR9gNjUomMVHArwFqB4gyiarIRAOwDjy/yM8P7hfYo8Y42D7Yels6K5NXrmpWa0yflQSUDySeiwoXDw9DiR3WgQitMpWgRAs+KFqfCFnQWqtl0vE//BWBQrq48B51B9xl7bSobsqrrJz4vz06iNjAQrJEPgN0aS9t1JtTP0slqHjwEXjaFlJgL00ytm0f2PKFIaRUBCXh5QmeniBsAZwDYATmfdTpmsypZBgM5Jy/Qnn5sCvmB6jq4FNSCjaAf7M3UXwVjD5q/scPjmIDfEPA2iyEIdY+izanNo1xMLull6blMxcs5VqwGMLXl+akXZ819a6rrcs6PdsDjTVtc4MYV3AK4UZz4nU9cSAkscIwv4Ud4hhf4De7xCq/xFp/iHT5c8tYkK2iw485fgD1+DOA5gFuAOwB12gAAwANQAWgBnAD4MgB9ebkBAAAAAKgAQxAAcxfmIxgB8HlAhRYn+DJ+jOe4xR1e4gFv8NiLjWe8YwCft3+u3bOKW4jypP6PYMPFlcACx/hS5UeE9p0bz3AvCL+p3NNIZbrYV4zXeItP8Q4f+ga9NIc/FIkyZerdrxdgnGSEcTLS0Tta8JmS452ziKEwbXjXTuEBFqUIwfx1Dd4cVyAHHyAcW2vgW00lnN81C1bbKCoWfmWBkpDznalX7PFg/2sAj83PPYL2X/Jz4UtDmtQnSKqD3QNSXbdeq8nuBFdlv/znIQ+Gb9Os9tigNVvbjH3akEilLV2gH4voOAbQcC08kxa7EWWmU8B3/GKi44u9WNex4eA22bWtxambiMPrvG7P6uSnWq+v4z28O4L1yCNeUsr+ESzy8f5d/FZj2siJalgS244l7Ocwitw9FMVDxHVFrMnER0GD/a4R1KiEDxm5odArP4pBgrxjtex2ZCDz0WNxPBILdkFUzul7C8d18inr3TXzoUz6HMbRWZCaVFE1EonDwYDp5GTz2CbqI6wluRG7CmW+LkgYW+27NzLM80SapWs3vKkURVIKMq1mrTO12bqpuq1dlVZTdDXoGWXY1BwpTo5ihbuM/dWrjbDCio9LCEcHfv/pgqGbNc+tnDA8iA8cluiUYmkRulMyfDrcHGeFT7V7K1pcb0w8Gxa2n9oH6KNHahQnLGb+c+/p/3/FXO8UAGZFgCvhVRrCRE22Qt1UQ7iQWPu1kKmV0jaHJC7/a+z2XjQiunf3eOGCFygztwuk3DVu7CeTxXkncKhLPo1CKjEworM5QnRgx4NGdnZRv9magxXdIwgKsgXkpkfGJTJ967PzsVgHsIQ4KyNicypCE+7T04a6F2XOFRomT3s/TH2twqmhPjoRADRAZwuBNEq8R+Txku42AQ1Q5OEWAsoCxq7YGg7rsNd3w/L1DZvl1ZGfcs7sdN+Ys8TAGgBqRtPpqX6iyWHv5pOxCiSca+yLzE0q8/HgNdfMw2jNvxUPIw4PAaOrk2YskOwTi9xWvBVvxVuxjrWAIp3MJc65C4D5skNsT153BvIEYedRKQI3BRRV5SEXFMeUmMvsGbiqdGsjy0d2sGEXZpB6gamfslPNUKLotesy+bK5yGsvyoXih5dKrTd9OtQxpIgW8IUFyFOJ2P/FxswGtugJNWOFqEhIXYfjIrXqg6mHY8INMfrRug/aUAQIhOSX01Nonjl7BVgbOKJSkbBbwsl2DN1vjhGjF+pNRQCjygjL3s3fCe2s8mifgPei7NyCvnYBYHT64vGjEWWViI9+PESSxQ56IoIsa4epds1aV5WtpaKKjilvQUHjAE10peBJ9KKr1ilJAAaGZYldNo9oIOkQuE5y7rE9vONeAg8XlYndMn1l2d12iqwWpaN4Cmqb1Ui274cR1f1EcvTPy8r1tGmQph2LAjYs9RL1IU1cCAnDMZRGjVTkwtodTly6Mndpc3jvegW8pkQnlurjGc7Rtsne8bbJXvK2yY8tb5vsMdeVfSl4yJVAC93sOWqb7CFvx1WxriA7JSg0wNY80RQ4NJ3+yhBNGsL7aysJdr940m40D6Ja2hFpiVFUN0ZqzjjZg7W2yY8lj6hU1CoEjbqzao+rtmbp3nQE8C/rTA3aYxRj4PsCAo6CT89dgwoNLFGud04NuqNE7QSiBidyetfRqwDau7DrxBkqc2LTwUGIZ71RSzCEgoFiKtqStl0cZxAxKHo1tqgtqkbVWdw9EU2+Fa4htggImyqQI+rdV4GZWPEV6YzwTw7tthQl18dAcBNkW3i353wMZCYwHy4T+Q6uypODduybfQ/Y70OfYx4UcLUWQsKDyH2vgNy33tkBDaxjfVTUdUCA1DVcpWba+4Uu+xsByNwpAgNIdGIqVlp54iCRCsvFzMF1r7tFWjaziMRmFr6rBNxXtcQ0XN+vR3qPi5EC71OSgUonD2puaTB0i2lwXT2crLhKraxd1Z1174BoWHrnAAGd9Gc/z78XKWJ/43jqJeCjIxalAROo2zzM798fu0S9PxUBKxggYMq/72C2UwV6oLkhJ3lmU1RHBPj2/HK1nYBKFWzPyHeWSvBUKnbnUvLXRQ05R8rwS2ucF5UCMqKs1F0qVyQJDJEy/CLSq3z+FzxSxPn+ap9G6gbYPb/p8pkq17nVaIaarqB6iK6VCipdkEU8mFKnA2SW2PzjVEO4Ur5W7gDxNItnanKhQqO+jmn8Kpa+NsiuEtoeSlsVjNWBrFJ5VLZYgUJQGvJDXqiNnGLK0VX2GIFiUQaKlEVfOVGROHnnD2jeQyVlprRqzaOl4FFhXKLUqt21igdHojcrQT6xuBaMSroSkIeMHihq7gzMBPI4PbQQeJwZGicdAt3imccMaceK841InILTY5NFf3psRuKL9zF36HulpJlJUqINPX/QqqXWNU1ocxCeR3xqDjEz+WSGgNyWnFM8ykfwObnYVhSM4rKnIHt+JeVilDRTmWlam7evnLowWKqP6LKKrUyhVcBcEZzLRt3WC+hmqmBbFwvIQcafxRON/JJBdag8HlMfYslyzxOQa9wr91r7KM7VNC9xnqraS5yLGBheYeupSH5a1lCh83QFXI4CIR8UbYiV3hDd9/MW56mnwCgqTkaGCEgnYnKZ6Vli3GqTzyP3+qQd1wxyPcXTx9Gdid1OyiMZK9s4WSUrxC5HZKoc6t8RV5fb/6RGAAKyKdiwStEQwBoUfAoCAQfmEwTAoUAAQqYJBFBY0RBA00uCACY3Z2SyOCdRzoUOenFJ4gRXQlzmBg7+cRPqGLipWfHNbcaUw0nRv1VJ8IwFmnxng7oETmAqJ+cMjBWO2gjyAC6vtmgj6W8CMXmdIiWgrp8TtGnCHzL0rSdrTQe0uRKuklfZDZQInlpSymMaRlnEaRXlQmcn8hr9Zl8CCGCfeWcIwjRi8JrvalOEuyQQOv/1RUPgYgptdaCJ+g/d2Ou5Qrnx+ditbA780+2ujt0zUju4FOw3EJKrTLLs3Zd9vVChBfG6IUKyGN+mD576H6ZVlx0TNB7vuz7ueBsdRDeyPc+hkI43bG08plphnZul2I8513VR18jDfGJkhM0uAepJDioxa9cyPnMz7Lb5wvhR4Mk8jkNhO+JNs0s0BR4O3fi1Zqy1wQ7dDg/EVv+UyOgHnzjesOzMl7+qCUrlVtRNTqieDWOeBAJ3pAtTweaapoRxcf60hs+Qgm7q/QXfwA4ZbwFPv1dWbrx17CCt8aAKfQvD1Hk6xfdKjqYW/z9My5AmBMGP9W78IKPyRWjRbyaDJIbV/tURv0GEzRiv/4BmKzPuHXZ9AIVM7iPwa7mGA+v4H5oACyLwFq9ZpVB20x3IJOyP84zUDlwK9heqm0i4UiKTeeeLvyl7wmzhxjodoUmXQYZ9Z8ef/gdM9c4CBKdWkugk3roBmLbNbt466QJtINJEEoEpNOb99O/kPB5SYhPSpHiyJRqRNMGY08TSGCOwZvCh2K9rGIjpcV1HkCEBeyYycS+beAIUxx2ohMEeE1QpnvCaXhifJjEh3G13DuNnadDbSaJOZllvdQpoNtHeFnuv3ZOrnl/5Hiyh0zuGVrYcQ7FTiB9R3DCXmLLWjEPv99Euf1XgdJwVSFerYMxn5gdyOhdIKhjT5EPKkmBOSs2PQCdRCpwt0++L86qT4/MMLsa+6XYZ+0OHxdNI0uG2q73hT79X/sd/mi3kqhzstrZpM8TZNtZjfty5A60j3bkGIOqTlDNETj2RvCd24rxzae41i09CPydK5kAoOhTRMWOPr3CjE9JcH0U4VVd3rxzU1EjDydzuWBBV4M1CPCjyJypZ9hTpcs4hE271us5RDhBfTeP0JVixk3ON1WL9t5BNASQYKKmhIE0z6ZproWUIoqGV1tpoq532OujIyiZDpizZcuTKk6+AB09evPnw5cdfgCaasggUJFiIUGHCRYgUJVqMWHE0YRALWjr6/37v/786cgqHeCQgCZIiGZIjBVJGFXU0//HxQuUeeyVTbeWs4Am0Iw7aZ78zF046brMt1iK7mSWpjkSFiqkTanAXK71cYpKppphmuRXGki1wKglUQv7Dyz58Ibq6nV5qnaPGRTQeu8GJM8266a6rnnokFIklUrJVenndqUpffdybZICB+htksKGGGWK14XabnE7v5hhltJEah1wcrrFdmR1mKU/Wq3oXrly9dv3GzQbXbzW61WunXd5++FGTu99sTN7H3mHpZ+XiE8gjlK+ASCExCSkZOUUDQ+63P66udglrdZNQUSuioaWjfzJjlgWm3i1JBIUsZxvVxUJ485we65wtmr89GN8+LXmFWfq04DpYFfv3+m1t8mBSV9jM74/2slfeFzc+O31xl45tk/fToWry/lsyPZE7tzY6hv9RiWimoOJ+qkqmbLHx1HjUE/mtlqimWLem25+eTrmzMZFUD5ezUZsNSHKk7NQe0IJlTbsbBm6cqSpPy2Jm7h67whU33PHAM/KKPnccOOOCK26444HnHNGvNk38XpJhaBvWSPtAcEf4XnLIPjGCddLcZ1xyj3yM7apUb2DqX7kWIocPTjUFao6O350OUoTyZACWB78NSmmiBBBpDPztme5hfLlQo1DHIVapwnjf5tpYtEA+XJwpmdJFXPXu/IhKNkksnGZbprWVIJhiy4x8rcQY+bFC+HFjJJ/15bQUe7GaaZEfb5BSbURwm/UVLDa8tzbjh74SPkSxqgjoK1Ult2oN5oJ5ybRKZU05Ty4BYb7E0Z89+BWAf6lruGpIpIceVDD0RgJWWcrwQ0hMFDOGHxCluvq9IApFPwHohZWLa8SQ/ntYCZ0HAQA=) format('woff2');}@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:500;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFXIABEAAAAA+/QAAFVjAAMBRwAAAAAAAAAAAAAAAAAAAAAAAAAAGjobgZMQHIsWBmAAhCwIRAmCcxEQCoKgLIKDEQE2AiQDiDQLhBwABCAFk2YHiEkMg3QbFOoHcOeLGJDdoHgtF79WiAl3vNupQA6hL0chDaOkxpL9/5+RnIwhI4M506rXIWLDlqBM9CqMHioIBwRFSTA6ZuKo6FGQhMxFvd/T9KqbeQ488aTumESZTBsOmoP/NA0HvRDuICfmF4Quok4E+w7reirpuajO4OgWZe/kv9sLH94RcksOM4uIzw9utnDHbrYgpnSrRDpWrFEkN1/DzKIKanwGto38SU5env9vrcff51Z198wLEKOOinDxEQpI2CyPoAH/rx9p27/tdskRgiAtLQpGFr8qgwGaWyoMkFDJMcaNBVvfNliwwfpWLFkmgx4pKpigYDXf2lhYAXZ+tK/48vphfCHahzrTLsKwXffElQP0E4H9QPsJ4ugtcCUZl7nL0Knz+/zb1O++efMGNQwa0UiyNWNCKYAfgHrAbk9cL7rokoU+KT+vi84ul5PtlvOrBfKkTpNX6bshkuEa95nHLjM8QhDsGJs8hECx/8+ptVs07RXl9SG3ubprtw5Za2c56a2VDstIwpyNgrFEkAYxpAE+TIRiePcFoUzcVwD/FqqWIxAEwQUJghIUTsfj50yrqFw0J4eiDlkO1cmhqmL8UDnkSl/UdlYOEOFaTrC5vX/OF0gByroKYSukHwrZnQ9kAglQklL8W9PVSNj5q+vlD4/+lrkS5hIeOd+p4IJCKxKwCoCH/It8e0cHTQakWFqYeitNKjpglb9OFZz4CH5eKOCGlwaU6ZMEGFBTv38Z0nB+n66yqiUd/K++iY5spz4HkR0CRkDV3YL1ann8PGaQ0lZqIogYbGWz4QzIvjFERKp4nQkP9KdqBtATzH36V5CpkItln9fX+QRZoBUtULCAViEp9u9LVU+Z2cfvJanQbU3LpXOUHYvpSr1Cki2XRg3TOicnH9M+/n5g9+/nJ1glLlYwaVINAlUAqFAiFaGQChagWjOd0lVS6NYJFZtUcelKre3UyrW0yzE+3jy+pRxzPuR8C8/z3Dv+XaDfMA8s0zUeUCfAgOJ9fBlPkMAKiCKIEsyvN7VM8boxBOX3C2QhFWrOhioFCdZRVYqMS32QDxpNzH00Pv8Z7p7BUjzJU1ietST+4A7EgCtnKJs5FylzLokU5AqCQKn82I+Vb0ahivZkxxo5QiQa/fi925PqfzvDO8551/3HqBUVVRH5EVFRYw+Zq5jQtnXgMGKMMcYQyQhz/Hf5VgDXnzG1P9v+9q9tvJVhNJqAMoUHW7H9ogJsCkBhEXJIgBTIbHNgc+2BHHAWct59yENPIQjYUFVP5Nzzs4dIf0/vVOR6wIkyinkUg4kyEMBoBHzNo3mcUG88cp8zkf52C7T/U/+bwK1Wb/0DDBShXYSrLwLq3RYWTLBMFVYVVYEbJ1jrmNJWe0TXz6x+tLJJattRmNT2qi53nj5TP0tcz43iqBKkI74m0qZ0BLpCPVpfZMAYio3kjRVMWFNFMyVzZQsVS3tWqtb2bSS2DuxmU5CQaiIRIC13HmIYjQoRhME+Q+rXaV0/GCu4GRHQrmxbCUIsh8KJJOCoSohTNWC1tELrCBqdBRlyrHXTPTq5tigB1VLnIUHQmGplw+LSTcV6TYdFqhIYVG2NmFqzrl0jtdQWrA5xqStYvdilvgYsGrJqxKYxqyaxTVPNBGvOoQWnlhxacWpHpwO9Tuy6sOsK68ekP8oAxBCWrtXm6hC6PD1Sn2+ADCkjgbHQhDYVmTHmYgt5SwUr1lrRRslW2U5aUXEnAzBIL+IXp8E3qJMsJMc50D/UURxuoQxxOJHG9pbTIIdg4SWQAk4UBrkfGEFjSl5/ghzJMTgfVUQzllFHoa2I3FgnFDkA9BdJm0TMxBJJycgpBFBSCaSWBS4bQg6kXABUkReVvoVSNgRCIDQGi8EiBBwhnJrhw6vWgvbMM1dUef8H9737OhLhh7MONP/cYTVTqwdeDffNGJblQ5t76DB93iQuluCkjVL51NM5FpiPj6BMEAzBKASNoCEMFhO2LA6HKgQJsZkBFIwhdn1HhdQQp8qHxsbFysUqhFsot1AuHl6emVebWAZrVzI6lBadyjBd9sO6aSZcX2MTUkXsShuHrRBIiKRk5BQCKKlkyJQFLhtCDhRkkftK0MnWmzd+3+kWZD4CXBxvjhS6WmZLXZkJTdaK5qhmkHbx3JL2XQ/21vPkfqJf6nf6vf6y/08XJpFWTpLJOFH844KpbKo81ZzOz+iZcNPMbHDnJa9eNW+YL81/L5i1LMql4zJ9ubO8WLlXmlXP1fjV9tW11f9rzVq37gwLIgwBwK4QM8yG4kC47HVdaKE8GJGi8eKkEF0CUkWrNdSExvC53isgAzL/qxBsk82s9trH7rzznK64zuWme8I88FSU537hsjESJNBIIlFlFJzjQhuB2jHrQKfrwPozG8BtE4/NImwhek7rBZWXNF6xec3lDb23zN6xeE/rAy1S6nRqFpvfWAwtL6xi647N1LZr11eVBQ4TT25rrApqRcACgQErJ2CBgwUfMGyAAJYtsICBNxCzfqReqIoFWCBBDsgShgLj/qeFOWHBscysSrZGcJPYKuxenUVJlbRSVqAW9uQvGiNHM81Ie6WT6QJ60IcBDP9dGC2N1yZzU44NZotJlUKSsLSFw7Z65Mk/epbveZHGnibyjdRdqdaP2rgORxfTwwxLI8IEMz01a5t/tDizfGZ1Zn1gE9s27dpyWjdy7hJSpQppmSylFnLYUQ+e/I3GC02k9Z2nZMIxcqSJEAC9/siIa4xMSNO62Yn5icV7y6+s3lr/jABudn7C8Y3z7rqs9ZOTSiWSQBrIuB5W4Gz5yLMiz7Mahz7Xd/5Ifg8bnIEBA4pMRIOExQQEGuigQR9OYAAamHBZ2MU23zpiJRUORxgGsK+tnCajnerI6Rb6VwZyhrERaRxMGAUkuACA8RC2uHVXBfvtBFkuRxqR5ahlE0pIUlvKyjpSY/2A5LT+y2GC9bdcl2MYsKHDMiPUXtq7ilwZo/Fr3zjnrovuqcjJ0Auy6Hzbyw4kcZk+lOtdxjUOjiaaN94o8mZEO9YR6EKP9WsYaJUPGAO+YdhUxYw2Zy1oS2kYwKxr69uydmx775RLcVnkcc8jDT1oCKR0KmlUwuSlnTJmfHPagrFkrITWpK2wRcoTBpbbZLryHUBCBX5oro6EZjUaYGCwTW1uK0I/enRnzJVs0bywCF9OrBOWqKaC9QV0wLm2H/kSVqq5kiEsKVbo5VKTtTLKkITuDOloz3VGCNjQNPtoaFyaKOMQFgaJVO+PYMBcAhoTJaUHKIOUfV5pHi3LCkOAI4QgZAJgDUCIvDTWFD9rQAI2QICB5BnVQa1UCs6ZTBkoZF220tVDCIBL0QAc8tNifBQAQIRUTQCMokApJeIMEAGqWzfVWlmCDHBSV/1CJnpC3oA81FhVZsFUN3ot61JNGyBnWyDB1sbozdC2lC13oWgLuJ5N4LhYiQHnEpTtNK40jHjFUlqWFd2SHAW7aikuAosNMR+Rz0pOpjp1ACE2RQpBpmAhMCgmj9UKa8Fgc0NwObCiMeuR9bjb5bu21+VB8ksmUVhL2jBs0Y5ilDGU5VQO2gwMJGbYwPZ7OvMGDvx7F6fB0lK6I48rz8CHS07mO/AjOuGMT12SxTgJe5bz8A27G8FFB1MhSJoU8RlMTMojtzkemdznHUffo0e48whfTgl4Al6E2xYmdNXLytfu8X0fS/Lfu3PYGDhsjoa45BQoCyxOABETFTqmpIhxoT00N3n6I5j2xHoUJ17YaRGYX4MuaCg5cBKsNlgKXagjvITnEbJmALgAoMsxkedD8THQTXpuKoFPH8Jtdglmtym8ROKjLbdn5/dHzop/GeysF3/F5XCYZSHG6wmPHyy6dZ8ahMGn64oD8AZs+rdfcGn6bN8CGlpQH03GKtJOmDQt62l8juOccltdRDGgfQe1Ynd+aZjcjZrpZl8yrwXcwvUgAf430EgkXpT8FEvkiOhZiyMAzt7WNpJjtD1DBWWOCdwOi/7H1OhsiEo5DXIEW76EcAdk/0gd7t4qAb9lol5lbqU/tpexLefiPUkAaHLm7B6Dm71w5xGjAyqmU/u2kogz43zZ+l4dtdBYKhGayEvSQruJYK/gX+wSRwTuOYA/AtCcj3EhwZbjfZng3Ri4p5mMDME44niZ6PJ5sew58XRSeKhkTFTZA20+wosYp6uqHU3wbINMMTpkodql4ydEB9KTdgc6lQKUw6Nhw75bIV9ECzNOFSrVKOUbBjUo5UNqYVx/lI6zwEwDuWCtAKA+Ihp0ZmrQTCjnbSkCB3pm+VgdGjYRQACwWBQ7QzPl/bd5h9kHDtmgQTMYHNpcKDB0kYXYqnY2HRNT8unEbkhR4Ko1gENbnIfka2xH3L7PLD6voBNhd+KNPQulUunu20Fx2DYFYF26xsA+X9YVQH2iq+MSakCFTNawEmKUDUk8e6vpXhUnomB3amTXKuaBKX6KUlWG17VhRW/KhDeZjZl6ebebeWiXVOEKGp05IkHWWD4JIMl5nkW16OsShJWBY5fRt/I0QMx8l+VEmVj9UG21UDQMEpfiMxeu1m09IEutB4iaID/OSnTr/bI34hhWp/WNMtG7zyl54nB0ABG7camj8ISoT5WlXWyxBA5g++aRfq4DFEJZhEg4o/6He/REqyFvuvaXlBAYsVpFolA930bbKtv+DVebCjA5SVAt8cp0w+JJWVdr32ssgvnkA46h+SDEK9OvzDOf1gk/g0ck6xO9paVn4IoXA/hyJFAijdsdDg10g7Z0ceElR87A4JTC2wEmn7PWOX/AbywC2jo5wEBZwdEba7ivxT0iQROQDfOEdnLRSWt6LLs7O0/59IddkeMSkkiddNZ1mZpDdU96yjOe9ZyG17zuSNN3vvento6unr6BoZGxiamZuYWllbWNrR3mYrgcp7PO1tcjV0ao8RyS6q2fWoqVU1WSwLNCz9EaIq+54HUXHTGaYt/J+17Bn6y2oo6SrrKeir49A1VD+0YSYwcmUlPHzBw3d8LCSUunrJy2dsbGWVvn7IrZsMa5gediCBFHQsg4CkrF6yA0PANjEthxyeFKeTgBIpSKeGK+JM8kCqJSoEvSIxuRjYUmFA3ZCtma3DrVhq4tHTs0u5PR+0oRg8FksVnsGCMfsUKcot/kdCgsx6esVB1HvM3NzmVwir/DetdH7GMo1ieC9cnKZ75kX4EnXarluo/IxAPfYhxQOF4Kx/3oFwd+9RvP71qkhx7yxxFQYX/k0F/+daLDlUJlS0Pc3ntc9mi2qoOAGaCvKKmKbNnNZAjEYcTFfX6KTCpHLo3ckrXVPyEcpNmwYD6Kugu7/Tsnroy6cqcYZbqMzvbs9upwCkRTHGbyPPnRuD75l5cHxvz6RWRiD0UsTbd1XnRcoeL4srGMGRc8QsL9TgIqX57aKgUhlTKnTYUEgRA5C9CTXI/dOMxIP+gtlj3e8JStuBiHK4FVrSUy5SW0IEkK9F23JJUpCM6dgDyDRObSE1mNS8dXeP1U7qgqMgKEBPIsq0KzAByE3KTdZc9gMKmmwCk6cxUqwT5VAoIrEhNoMdxrHM/ndGZPlsuqlVzYbEfJQDh9EWKGeLsbcBAzl6RZdChd3DUyGT1QG//ZRx2hWDXtHWX2FBOjaPZFfkxFnJbXdP2I0rXImK6UhhJVQmSh56md8UBAnAoUwpq3rFgyCde3KGq1OqV7kBAihsNkhsJuKkroAZC+jgQrCpiI5uoPxWGR0FDhacOAb4gDO3LIebgpAUO1AXk3iFLLlLZqUiKdk7Vh0BqQ89AOOEmTq+Rams/pui1gC4yddp510jlXH+7UOM2Go9Nm0lXiM/cEYic6jsErl9+6im9lJZ9/S+qUi0TTyIiJe6QkkxYJafVw0qpj9lOoz505H0h4T7OowPTMRQPN5WRvuko2PdCARjAwmazj9iGjc2aHdkqzzzs3hOhVAw385fw2UGJsXf++vJQG76QKLKMAqn7WRqA8I9OxePZzM9mDLciNArNClgrbCCd3ne4oipepLrL7ZiYhyNA87UYBkv2MlGNNYzSoOVhmkjiKt0DOFmcUK+XVDyvKCYQt1myQWf2MRAC8oEoMo2SXBIdSvw0lTnKFTgmzNj2SyXCYxxSUYNp2wj5DhzZc/RQmTFJEgkMe32NVwmVyNM8pskOyxT7Uu2BlPCmmwWj2w7SD/zff7MVQu9GuJTIDoKkukLs9DbZQn2YdwUzYlfJrSfYcp79oKBe9c9X0R19Ipv4hHGspzJw02V/o6kJxcJXZnRulh/bIgvKW94fhoQzMgcTotcDHauWkRx0BWNdr8QUz3tFimWUbuqj+MLgJFyNRdoLIgRgxQSuWBxTYDN2sgxc/I8rqTK/IXng3q9KLsC+WziIPUk/XExwVIUmaAbHSc6ZZZmqSHTLa0hc0OUfPgYCWyESmq/wMlOhf0AQgG3EgiP0NNRyjjmOSddNNAkPyaVVJjTNJbuKMrp9SSFXBopUwRlB3JctyFn1O5/1XvEpOjoAgyPKjyExPWHfFTq/E+Xw8BOIpEra0pVqBkYnIJcXp8CjKWxRV7EiMQEcYZN3dgFxZg67bBKAf9ZeqwLmXteOMR3W2OzvnH9SPF13e9AGKCVx1lP9UT8sVAeClcc7lO2m1Bc6V+9xBR8AOX6AKk5qq2zqZHly+V3IeFkdg1i6MSEubkMzMieZhSwKz6TSc9PhW4HPkw9mTADwsAVZe/wRJNqRQl1x323hYtAG0PGcT+eOOLd4NeMtkqkcq5mPeToZi5UGEsPd9KZZIEGQryc1mTLIBsIHX7WoB50lCL7VrvBbbB5YWIzrCAs9IPs4L7x1upyWmC3bC7Hth2YB3qlK0fMX2x8HJAxHDlJ0IstYrDm9lLLc71g5UZ4wO8OLtge4pRY5ib8uAqIOaZ8fnna/pKF+qIGYYnCFVSTrrIgbnH9qZeQ4/OHg6JYz50Zq4uqXDUzr4bg9tEUWtVoMtke5a+0jL+aL9DHc5HbNSlAIrr2sByoxVrFZvCV5gp3QfDO4CJSMKWDLZaqVdmNcomgCIbENS4qLSllnjtv0314ft0R4fHyfBOPDe4l/6CAETIzAAWpLGMC7FzDNqqorPxDUiIIMKjzJYk9JUS8r1CxbiFnAhWS/SIxL0aQt3y5JuHy+5g6nN+CTUt+KEXOHsH6jTUwHYp8tHpxojJGtYj0zz5IPZ4Nf8BAERwMgh+eIG9rVVtzV4J+5A7Y70xnrZURRZWCLiQQCNhBJoLto8L6+RZV86Ws47ft9CukhEclZoSh07Rbpqh0FP2y1FjzPrgHlZ8JXZ1aA6DEXJgUcAQASK5l1P6bYKW1fTJXsjHkAZ7UkSimtt1N9AEQqIM4Y38AY4qG5xqDKv9oU0nw5tIG3vBJGTXiJK6qp983RBCG06CLaccTzWMRyH70Ww0qflf8AWLq8Ya0MB2eEkDnNnezgPPGRI2ecOXcBVmrZWQeyc9IMWMNle5hEL2Ox49oEKuO0UoaMU5EEREGW3En2yDkrnGUMRlAlZ29oj235nNXHedZ1HF9An/KnBkHSHJUF6xwAPJ4oPKZIIZMqfmYtUHEGHRkcABsBksQEOlwfwAYFQJAYACSCRyuQKQAnoqpR64r1YAfoc6Z0ODAyNiMCujWFfAPIUAJPhAwYjBukkKqSSu7vkUSp+oEAqKVIFfy8IgOlqhzwO4ElBDkoCieoBCt61m+3v9my6aMumFK3atvn6vuiSvosuuOKKLZVNV8wN7COGEiNrasABANnUdTvAU0ZoJy7/+uzzdGrJEyEAX35WqBlHSggOLQEisDcsgFAFegrA80PIxGBgRkDNfAG26lz3XDfFHn4UBl5xaeQrtu5y1QXAPoyGrksegLw+MnAwELhsT6HPkUSoPU0YfUxLsNMTIOsqfvO0/y4mdB19mvczZP+oJR0mVyhV6qstaa3btm/hsuJLSzAyjcUTyXQNjC1bsWHHAY1iYMscgUJn88W/I+BLnZhZtWnXoYuuAqc94ReDwRFIFHpGphprtrjPpMqUq1DRXahCvPn9ZNxrrI53x84HxnHEB0/Wow8VGJ8s4/Fax+fdYzcuvgrmE5JMt6GMp7mJH5rPOJrpOZT1kNnGb8t+hgyQf0sfJG9LH+LiSh/mJpU2wuWUWVP/yiFVwwkjfwvbcbyK0r4tAwDgDFdIIVzFkATRSEAYKRUOE5KCKECGAnJUoEANApQOwHlA7LZFal71DTXfzbLCSzCGdKdnrqc35+YezuuS4bJq6+Trl4NpcGiLLbHUMsutsA/CIeaaZ74FFlpkLyr40SIamEABE0lhadIhmESqyWgBNtAgYUlC3b2R5HfD8O6IDZkqFThdweSuuhKwLBLYUCEllJmggG0bkO6ivIGA1/7olTE2Sy0hxErBnez35OiAoTBEB3YwTlIw/lcKFZa8WOX1YYFYlIswjHD4PRvxRjzfL6ZKqrRB8VLNiUyFOun2Yn3maaI0RW0MEi7RT9DSeUQoM4uYHRQ55BSsKQKsPPdh+73q5CsYqLfKCVzC3k9zu/IkrcZiCUPRmALcBoIDzoxgAwAXnZ0DMQb8W5Tozw+tj0WqPYHeAdQK7wb2hIECGrAtir2/k9ICJ7IgtMBmoiTLUlsLvfXnf57GUsfrp7q7Z0YZl3lZlcOyLXfLy2DdC1vZ/+H8H8BmLKKlyFZHS30srCBmrTtNL8MyLcu8HSB2xkgagLH62eUfUsav4P+nqrHqrs4B8PUbuvDr8dDR93+97/uym2ZBAMcCVwO3Ak/rCXIsAHJ4CsMNftubNhoYbqYeqqivvQ6GGKWuamrpKlUd9Uww3kTtVNVRN52MUDMICOZ711uRznrpYmRJ0No0M0w1S299+J+9ZqCWppQM/f3XZYyXXjUGftDXpGLhhUFa+eO1t+qddMxxp51wyhlnXXbBRZdcd8VV15x3wx033XLPbWPd9cRDjzz21AN7LUA8ZZH5//ystMp6a6y1zhYbbbLZalvttM12u+0wzi6HHXDQIUfsd9R9ezTUSFONNdHMUMNMFqRcVVWkq6COAm2ViuE2VoamZmqnDrDp4BFTjEknTHEg1m5iPSWWkfgeGCQ2FHKXPoQsYyXndw0u57/kgK6WVhEEiC9OyJtWcahIZKyiCInQQdKnkMHv6S/a+zKB82Yv/CBz72Y5+JdKIJ6hS5j1WTJyJme/zHFgLlvFm0A8NmKqg6s2urpH9v+inmGDrm4bdqlHcuSycqbjrDEQy0mXBG8sw2zwCU66NXC7pNwFsUqI1nLJgDFwxmIc6yX/Xa4xNPKmG5/1+/D9aamT+FgDeVGjjEXTQazkqLvaOIKZDfEL+744a9hZJWNjQLEr8PT+YVEAhMIRKLDjgy0A2QyA2hnkKLDtL2CXGyNob4O6FVzwu3EAFAxD79egIsX0mfEFUalUhyDDSfVIlRHZqySS15L5MV8VxtDpvF52zOLaCI1tXjqiBFgvEtjTFbRmdm08JZAtU1Kq0GETy60k+p2j5EQ5CWpJq7pqfBjPtQZ6t+wx0iEa8+laTqS5K2a4QR1UgHJyw5qJ1cUGXO90y5mcedpj5YOqITYwFx45+JKdX/tx7XVftbKuvkLnBcoKGPMNYWYiumjkHsOukD9o3g8tWWNKERNMI/r9nFcrYaUyyBtJ8TzNtzPzsb82yLmZi8K0UptQHilF9QDl37MZFhcY5/15k9Kgg8j3cwCNS4GcvssONX0ajETGaHis0MlFaOkoI8DB89EOW5LxdJS/oyCpF5V8tljB51AtnsUwa8SkI+qUgznRHh06mgugKFuzTigyaJRu400V3I7sobJETCsnzbfHwFi4TsetzDc3WrcXgrTWuLljarqmno4bsE8pES7Wl+4LTrxzVHRMF882UD/U632XH5rNkDnRCaKxmYWyIZZAxHa4zpW7i9mJSRnTn4z0o/zzfbCRraZS/lmNr0nri0aAR5wL5BSE+BRIvmUzzGlCpxTMCbDhzw01daYsqllCjzibpKNWnxUFb9lz3rKRemxd9+tEUCgmb3mN1mQN2Xzf34JmU6ORZFlhORMjhlCuJttes5RoLaIJZM4RFUsKK2p6wiEEjsVoPmO6IhTr+yFKSfaeoC0IenhO2B2GISM79Mk61NCdZlV6ppqyVFnB1jibbIUpQiEmefSMfd/ek7ZmzPx9hAjwI6fXw+9M4Ca2LaCcLYSSBHNQtvGolftjrbGgG70VsDhSZAmuMwR8ateG3Ls4DWKEWU/pO2r+w2XkimuPWo1eLxvpELTXnrqs1cuOl0WsDQOvugYNBz/XY8ci1yw/o5ILwCqGdWIbE7eYkiR59Gb2ok3Z+wdOab3WUMD4um998OupHRwrL7W86mWtu+FruQuaKSuueO6bVDrcUjtUdL7hW1VWUC8oKSs34ox2I52eyl7MvP9aliawok//zS5YsfRyB6zpIspdq2VPYrlgBllXQAseTs1QytW05bKAKg8NcAUWxnUwcintd/qnhxQUC8QzkS06pDhSNrO2mL7yorusWb1wVzl5/4K9rTsZvJlcuaBum3hcooIuZHCoE3KQVdSTrCBopV4vPPy06CKsWfyE0KDvkAg0LPJT3OJQt4jzB0mwK4h78t2xgohzJbiiCk6mb3dIPVjafEyy2f/F0ls0Du9vMTG4qDX9/plAfTRntJbHz+ElZGb7tlMz41a0nPOXInB3fK/EX3lSkOWIhy5PnpIr01sb70MyeUPUa61LOgpkiwVWtWkYOnLGzA3E4KSy1Kmf4i9s4frDh/L+J9Iss6OhFqiXtZCT82/pT/9rk8hJdrsu0V4V7LQiMsCYff1UOY4TeK5rOgIMvpyMYHKSt3US7py32ZLgxuFRyUdrHEuS7FoiohOsrm2mUpOQsmCe5MrTq5nSw4YRBe8VbaLu0K3Um1xZYPIzzU3WdWmTUbbUButexsxHxj3QqQH8Mbk6yL00x2w55UEucmGSR0m3fV3Th5kuEmwj0R4+63UU/EMCXDfB/sueLx7VRj6Z412RUw16JnAL13PmavFkAuZY6HR+OD5XsoJKN5pIZmoYcPyG5wBihCczj9fmklEvvS7+YSFbIcud/RU0SzUi8/8ceBpvhOtetp8MsQVd376R7x6li6+q1S/ZOqHrz/DFKba/ZWSOp42agoWke6YgZ0J7tnLtcWfYKaWxpwqKpqH4mFLmQczDmaoLb9QE7lun/+uWZ8xUx/evzyITGZYRy1l58X1JmMYZfK7N5fc5Ct9Q0lmz/OyDTe2njbKHfbBYdsghFeBqUHnYk/OPH6zmNsjbPoJM/jkLXCguzKzJQNdwJz47hDZ9OWj/RCg03MM7N+/mXVjxaorovBEKo+6L5v1mfnlmvnbNfLNqovZzHz/ZmpjbjosJnZx8U1RKK6nRSJaH43NfR4pJCSU5EshS+RbxBXoKrcaHz0tfdQLSSnio5Q0Pq8n8XmDdOmaXM+gi6mPcsoC9C4opLtZWqoIVD6ovbzELU2PcckxzzdHokqJNUC63YWwOMOKs+fohvQsSEggLp2o/B00bjQhyHzlYiUcT1p/GIzg1c+Vnvv85AmMGqZMUT+3JqC8lEA2pacbUWtGVuCm1MdGLPGTgsZqNQu+PtAXQZDFU8qD5h9VlwMlXfKtBYHAbhvRH+6eAViB446FPsGWHJvZst3Ns8uUYzN7mcy1xNEcnXoqiOdB2jjHC6GjrSK9evoWNrNt2RYpXhnS5hct6iZTDafiGPPGN2/l2KuyCmW3d0k25kTrgwoqZPzH/jEW16aP2uHa3tVbvtrPWaYfpfWIaikfhDeJ9mR3pwN4D+sN+fBXT4FpDqZxMYpTyrQh8K+VW90m6KjjxshjGwkjxIQaypDtVgoy8+L8OrKYd9kP6hX7m35VC+fg3HyzsawUFjyG6XYpkU//z8VNH7kzEvSo1qgSmrxUmhZ1Cq/L/7t6YXNEPE7cFkpP84/G66N3jAsFTfYnCO1fG2bwt5lyCZ2VbJy2G5CGi1AK3arkyXkgeHjdFeVuFX5Maj0UzPg5rW8hTvIvfC6CS8+4fFis968xk/KZx5tETDN0aHttXhiSOmL32HP2mzdpi+lyb5InTLEknsdH48rRk7zh5J11sbw1AWEwjhTkqzUSPFSnY3XlP35Tn0zXb2IxUcQH6svhOnN38fHSKoZyZNMGQxGQfPfErKLs5o8sIiTWKU1AwbM1ITCadOgpVbKgRmyfRxBX/uiaBBBfkdjhYnGBYLWKeM6jXGxarSKmzdNZDIiIYmYvAyi+UwGEKbTF9fX0llabyrzq1GMaepRx6RG029e5IKCBZin+RciktsVlP18//24qX/zEsVVzhxSBB4JKhiklrFEHmenIvgug6cEh2sFbbWKGvsUucwknLWtMXFySzG1pET41hi6FhtpwcxJVfYklPJzaLTwLpjPpL3/KTJJCkg6nQXJ60U7CDcSU1TwjX6928I7UYiyNDzJrD6Ta6fULBkY6FAdwYnu0dvvym19IhVS/LIR4HHz0g0fFOqq/xGM1qohkenk/MGDjJ9q5RBHJFR9SPqDQMLkj/sqISqlx0BEP81U6GXAt6++kn5HH2t77sh/lH8bnv02j2tbzkQ/PvsnPeJK57qfNGTvTNxMcxheH3R2P3hIuiXZJWOSjbicmhCGjmJRtgFblBNyfRwlscmVJ27VQa+wtyavvI3BPvi3eh+vrRK/qhoNG9b3lffJ16RwEbMhbwTXaLytCkj/ppTFYR/SORpPgzH09XUedzwopc2UqWlEbQepuVabhfB9fYYCk6Fru8bllnp1yNcraucALMHk2ItpkKISbpAGkavJAPqQVuwbSd+ofRQtiEbqziAFbKqF9NtxX8LXrtzEriOfAlyryISCRYcd4az1CuqHGRN9eCAoFG4Hu4qMxlcWbq+ioIqkGphdHh6pmInSpCJRqLKYTbEr6dyFfm+rjkilSBUidjSsnl729HeepruQ9jUlHx/7JAqF5bvcfoMtrFUqXM7orOjbqie6ONmUzTdNMSiXPS8i9Q1OcfJ20SktzO2G+ZBk5ZbShS1DgBF4crc9ZmEvBq0FgXjBC+5/6QkWnCzQnadBUG5HLuPjYRTRDKZ2/qZmrADFDD/LhBp8ZmNXZMn6Lwk+4LlHiTFFLKtAdXv3TOHNaAYGbuv8vdA/YMK93JJ9fk/LaRulA5s26bsfQgqyZHyx9dMuGZ7cW/ErrFb7fYTo+XFwnKnNUhTVTYHs5cNILJ8kUr5kWwzxGpiOdY7P3Xt/W+0xtNiOr08VGDQKCQiV0m7teyt5Jd/zB6Cabyzlgy+/CV66KuNaMq/c5o+UleNWtadLHaxTEkRO2w1vLEWyiOiYWP+dkoFBts9sIFdwsz3RdTpzBheyCj9tvEP1OMcalA0NEH3FuBSOI68UIlJiISCVac03H5VhwXD5IrnIqlgpdvANLHR+20lFDDQXSA7tKdYSM+YmcaEqIR2DZFiQiooUrlZLLO+m+SppylV4jPKQkM5jAGMW7eiHG8W60mDJKUmVSlk0qQiYskWAq4GUD5ekdsyQaNmHDDo4XX3eN/yhWZXDSkCukJL4u6ovYKV3iBLTZcTpmINjmrQtqosD2S2fEbBn4c/psYOr0vvt7whH04jn247En1gXg5Ir6W/SP9QgzngujHsPhH7oUY8ALnx4rF8dOhJ+SV40gr5U+mTck4Erd/zFHjUMzUQ5P3fziInzX1RMyMExVL4mt+algYeTSIErucgOMEKlpVADTB0E3OfGeWfYJruTXHjXWpEkUnYIITrU8Hlj0dYJtgEdatNtsAxxEOmYn2tH3SOAnmyF0aJad0RIoiWpuC52gAFUsFaOf8eyk/kdCknyh7mz1JCz87ts9J7NZ66ulyT4cRq/ezUjXFQpMnGqoNeaImsUGCdXOx2pk2yDYwCtVTdXZyl8NB7tLZ66nQ6AtmCIQCTYFAyNDzr9Y+eDpiOMeIMG4YIg774KEIdC4vksfUZ9XEbgrKykQ1dJ2b0uN0UHuMnka6wt9pxpV6OEyLQGKJ1IRaQpEaC2bfmQ0Y7orQu8nlM8YxBMzmwWaCgNA82PwpzxsYF/AyvcFxQa/2zMBbOlAaMeQyPdXBFH1V1hIcHXTwVw37xQRFIPpD82BzOLZ81vFf573EJ69eUG4fbLbnRjh1mTBu08dZH2dxm2BZ9YM9g+G4wfCcwfrm1E7d6pis+sFZD8PIUHmSvIFucNVwClac08n53qAISYYcRmiZDcylh2EZkkSW3uC/rSH7IC1U0xwMyk9m6HhW+yHqWwqT8pZ6qCqxv7ykjsXp83GkLtysMsOP/887DzWkqev6tt1I3+XmQdBf1xTSysOy9F78rMWIxQf95t8V7/1KSHJ2iA/r1TonyIegEhb5Q3xekVYRsNKxml9dSJ6xlTvXoNikJxcLpAw6zb3obnV6MGAtwBglPB+qzmmzN9vvRFIjwjMDe1yQy2ymrK49jZ/rkY1CdRinHrDi/GGi/1w5OjzQ1uCU/RsL/dvgbHk8ID+5ZaBVaWQ+jil6bDbOMhm5j2IKH6mNjbsGZjurWV+PY3/trp5S2709M6Yvc+aDyI/W7nUx4zbEzPzZUvEm/Xlf5w5uzHbujH+2ZLopsIqOv6sij0JfPSpqkjTAFHqAbrsN6CFM00i7Ok7u2iW9dAbyaSMpGnoHfVpjhJa/sNChLb7u8m+gbsGTs2+hgFPZyfBTc/U3u2KMB813HetP/1YHVv5j/KTR6b+QmLCxXy7cf6bfu9PvAn6qv3fJyLMzU1hX2cCGdyp7GL/Bu96A5HAsqB5AC1IQqvtXgc1Lgg7Yp9LvqPHMA6xCBW2qRvKi3Q+l0Qos8FMYGQWjUI/fCvtW01FLoOM0Eo4nl1dQmtHVP2qWXDinfoqSQAJuPFdVJNMEQ1UL5KGcO2t+DLgCCwxDwy3xVW8c3NQX8YdWwE+gQB0wP6+MxUY73nuxJQxVRnjJqElyYT//JiCSQYJkgQwSgaZ8bzJi3pIuMKnYjRcpMeViHditanTa+3t3+owKC913ObTlQl0ehqYBqlHGAg7W/s6N5XqEkEQ8QQxJhPmrKrjrrTehM3Tvx/CIw0RNEnpRv6FLqUqddSjBLDEJSCjpOhuCyxVjXaokCfjGmhOGdFYlFV36mxclcIvlfHYGW84Xh+1FyuKzzFTm2eJkTGveYZeO07FrbkMhG+t458LyDmDpIx+71muAmlTkIcjU+dVSqWDFOV0R34rr5evlikrFUsHPNwNRv8/9NGNCxqe5ydKRPetXhOfd5YJV7HVbZx6l0/96JpcAGBmEW/hPyCuX+2z1uk6XJ2yvBHU32mef3+6iW//gvoawUkVMYaxnZM/6o7FTV3jMz5JlUiobgk4iSqKAaGwPW+q+7kjdSFemtywZNZRcOFB0ExDKhdxEtpInU7rl4h8oiczNLCZEq1ILXixgSFMpTBP8C7SUgpEXjT8Sd9G9cFo+iNVIOK5cd+XaXp0Pe2rtxaAj2Gt98ocvrhy3EZSnmxaPGkrO7yeeBERSlTBBIFcKaZNwnmTE9Lleetp/8Qo5gwNqc6vyjCw22vbMg3WDScUevLh77a8Fe9T3dGLFTq9RbgEfbLoYA0byXGK5TJzy5s1fZYH+tSOOt53hn295ntt11CSBF/VtXilVqbcOJZRJy0QkQLrciuByxVieKkmiatqyhCG9VUntG9+aWpU4xIpiNpy9VIjzbCJV8UXmROY3fP43bvzFVjKxdjvW0OYqojbb4hULnXqZmeY+Eug0IzDs2nf96b8rb+gSnpO4FmBurpKMr23Ivz0ONDFwu3OVCCoJyoRvx2GnfF75YP6qrycas9d65RO0fy5YveBJQ34OLiEn5kHvMXwC7jAboLyZtuOI9SGYwpTyrmyedt+9vDhSx+314sPsk8qGVUK3fgG9wl+yNFiU6aVBEB5kNRXBft9Lxw5eQJRxuYiyC4NYumAvTO7AYhYiKDS7iSilVRvVUaJENZlptoKTFYVKWovJ3AKq7j26RPklfxr6Jwr9BagHXwwKXzZmNmbixvi5H/6UftsP2Osfab8iCc8FJgJcfPymwq5YhOegJhWway+YPjyxZc2q7EkoDkV/lBaioRZ9g8flpmY/XCk06Z8tWr2mBZ6WiyOseEpIBxrw1WCG99M3reksC0inLP50GuCB7MSm8G9jnmLO0tGfWrggxG9atY9U9/7LaEohlnK5hEnIPzYGyCeEVuH0yztsyocls79e+TMrHj1ZYES2AGoaiFJi3md6q9eXxdgFggn0FkbhQL8fv4zsLc3JE2zRrWTHTwppmEaWLHzE6t0i7u2noJvRKvEFqrqlPrAmu5lfxs9uBmuk/nlVAYmP0ZrTnTlpg5HmSf17+Lq3aFvYddRkG7KZyM9Gi37w1xeShshDtHqKj1JPHa42yW+y/JX9xyYulAhxN/2R/ZfFJF07ShpzQ1SJBmPAVnwV15Jo4a6SbGFxvamW6X4ZjS1hvf3ycsA5OoA//HCg4jZtEd9ki4RCJExZZJlMVcWrUl0tJ2eBeBHu33Y5b8mgnyedC7t8XZmdqyO+iBfgd3ngfjzxbq02i8705Zp4ip4fCAUL8rGwp/J0c5a8jEHnqOxJWSQpSLjr0mTSC3zIMF/efZXE7MVjYO9+aWa4wsikc9W2RAJJJvkSd6cBSmv+v2XuPhTufiOU+jAu9dbxH4KiRlejNFSqGNVoRfFZZW9cb2rQq6AnUT2jwO1ldVssA1ac06n5XlWCkjBJqSSG+BL+glf8lrZkaVpZwBGI+nzSj0NQyqFqCDtEecQVRNVwddBNP5YSyDrewF9kihrlQGlotMFwJCeFy/opZsqCCnROXuWCKZjLYZV5OeiKNwWJ9WUAxwYQhji6kUdQATZE1sQsBKFkff26x2XsIbbxcRNSI2qHCduVyOKmWEessTcasfoma+rosIFINyp2l4XG7mMW6VlaKbxUiTl+6OWbEzJfppNJ+ghHnBowGf4NEpMCULbeMhrsIfutLmSA9noR8QuqhPoFMeol8GeA8Pp5jpRAkJmevybgJTkLOE3J11PHU1/6FGyCtOyauevAXPvHJXFbAgP+aQTs68Et3svqW4y6d7n9qOXokH/o2dSu/fVyxpUVvZi2pufUOvQp/W9wcmln7g6PaRk69PJEWjywYx33fvmrvD4KbCvFRLnWEBm+LOzGB/iuSSehPDjYWE9ez1hoW/padOmY69il8GMWoizW9ZUL/rrv2N0aCA/AOobo27bSUJ+u/fR972fReK/elKMUJ/7+E2ksfK4dS/pYkjhv0RLLGvtVX3679FkSGDF/9K6JciCecrAJG6iajPhsNFXu62aw++9T7EA2YKd8bCfzxhY85v0fiDzEH+8x+C83p1AozRzQH13q+n0SnNNMlqevDAbvhsOjBsPozbibjZVVZrJgIsnCvSuYa+9yP/6Jm/1nc617Qvnixqbyxe6UWkf190ax0UQ7se1RJWz8cz2jzCp5VL1dXUhRHQ/voipZK91JUB1d6yV1Oxykbq2njgF5o/pkC8+o4RRBdmOK7H/9K/sr/f8pcrse4uv5YUvxky192qxt2tZOnJKSlIEo98iXvMbR0brvHADPUF/CMxevlREZJRKRKO+r9jueA+i0IrruTFwg3BhrsmthVUKvWvqbGhwZqssKeHVlNT73eIfNMeJn0UoF3kt9N/v1uGQ30VRdF0xyBhGEfXvuxDvSyimJ4KkXwg984+IlzUv69f3Wfv3Mg+I568ixn5A7DohnhGk6BqXyOQnGFZ+m7rTM1jfGP24aq0jDDVOZMhrB4FcNZ5Vzh7YqFz2oX0Nk2bvbtTwFUZbOiAvHSS/dl2ZQjE6bwthqqvUTmSwus0ck4Z8A3H5+gTbcFNf87/UNOJ6FyFMih8zOFrXuQ+npp+deX9P9MnnsUtwmKAmYg4OLY3dkg9qT6xcPwdOXTkw+sqUrWeZLrljacpKv79DgaW3hWH4ZxQ+vE5Zia0X1OwbL4TvzRXJ0oIQPeIukxvwCtoIFmg+Jg9csnGApM0fFkG/74ZsnlqK2rXy5WiaSydX8/PI3GBKiCYwVMnMYbucOBl2ecYeg9ARkCWU7OMuzkeUZBwXqS1PObE1pRdqvvfyrdFmu7dpobsHNaa9H6E8YLZ79wIefybklan8RL07j5UhOPW1f5GE2xXl9bBnXii+BUP7iQcZd5B+Xtby/pq8j7Xkjh1NETtJ3UvErBeEQDvjK9fjyCwwTI7XrNPGxC2fNXJga3Wt0GWNrp7dHOda8gTwrW8fizcxHa8k/SCeJoE8NwWJxKTTL9dFcs+XzH12JkZAnuiDaJnbxtWOVfHG6qJRlTncuvzq8d+0gbOcHuubdcfwnz/EW38D4AZTP0OlJtk+L+nmfeIKDMWcTRt1mtcW08oC+QxtoS5l7eNOwzjkRcon1dn3+MM6NO9Nl77q7ujwpAFF5JhVd4qMR5lgHKZKu+LJfM8SNScvOislQ7ghCx2zg+ln/aI0kDq1qBo0eSrfLjBXnWVRoadyhgUb2xXQCWz960tsHhAL1wYbg0vdW+2Bzz3GmBlDm6BmMHL0yTWAeX/HfEMozL9VfvnMC7urZY8OW13uR0sbYibWdMwYhgzrs8YgwZO31EvwpqpJ6Ch/dLIitFlX+H6ezI/x1bSyPSFqshiunBcY/RsRm020o6pcpcsS3EFckUQgL4KP7/YYy3lnLxwTMaGpsxh85OfOHadp/WGING8Rd+z8G/4ZQWFYsL5GSqbu+q0ejkdkwuA1DlEy/qFYdlH3+OPyMLWCrtGhY/RctAcrUwwlTYQPifLZSwOPr1Wq+hIz87FsfGv2hipAf6gd3FkjiU+783XNQptIaICJC3gGuj6oYVvNh5uZOQiEk4PDLVLISFA1IAGgouNkOu3phQTcEdcGheaDwqEylE9BxJ0ixV0vRVAVHKkVrKrr0aizpBI7ebK+8BzzOTMh8DLB7zd2cNz4rKWt83uuqFQKJ2fJF4PKoimExH5ZsaSawpEIO36iCVFrDqhoUCMQDICroJjAI83HhaarCjdM4DXFueEl0fH/PHpG/ZLgUrXgbPTJkGFEwhwOOBMxZjOeSqM1oYxpRw19Omx8hjq+lTUr94sncR1j8wnbbPrmab8kXXw5hT8LT4CexH86+217VXAWEdh/0g7SdTwJe8VtrWhYrcerajimTo9GhV1xGLUL+ixEhkSLMv8g0YlcRJ5dT9NCjhHeHrt39/UcP6eX8SSbWNzpNU+HlsBpJ1JzPHfiFsKrkuQnYW/faW9gPZx83ScV9AuXVrFmbeHB1nJ+nlfbVt09pjUY7SpNRf2nXn3MdgURcz/m4tiYbiUst4AC1ogYWtcoLBHyD25+QUUPXVeqDovqOA9SwsKFbqFFhIzdRU7kpal7Y3APUQm6BhD2VsUoFZOocuClxwUfjP3qQC1XgXw5dIvDHBR+N/+hBLlSBfzl8icAHF7w4vwgh2NDDEvB/hQ2Fl+QXy6g80F7OP7uoU96VLnhxfpErQv+QoQG+ARe8OD8gJIKx1lkBf461RFiTK+/KuHKuAtBNM5xTQc4Glgdw5V0ZxKHQfdmlXHlXBnEoQqGToMh92USuvCvjyiEaxe/LhnLlXRnEVSQ3SQL+oicVdk+jZ/qcnwSoY+HXfJNfyfWXeOLptXvcsScAewzU2DgeLv4y5kSAC0fRGBij8igMT4boMSXL7svOtNVTubmWG9p/aO5nfz3jGEvSbw5nk5f34FH+Egt8ONCDusHyZPf4vzjKAE3hK+H7oizBPRYJrNAUCussliUUgAdIw6ZQoAw/Xw6y0GvG93cc17udfxjkwC4NfApf+NdExmd8xpdh39Iofk2+a9YUCpThvjh4TODJGlBvtrOQ7VvWA9ldt4C0+2LtVt1v11OW7Ys97CAJ5EHA6t/gbjjIM8pU59nPtpESx/81qdQs27esJ3QLVPZ1SVm2MQ5nUwmo212dQjumBhlOgfw/fFCd+QDB4bfaeuczZMv3wGd2gvNufAFH7PI5sPXpL71An78HOp4A6EH28yMLTuVOHl44W1LSOR29LhHbYSkJGJ6L3fJ9FsxvTrQtdF5XQynmN5Qs/+SIC29hI6eDnPBTb1hIG7u3nfUaPt6FnloJ/s3T75Nif/uAmpJU9zmw5ftMmN+czlWsbFC1CAm9AskX5UtEOoSSlE2lJz+syhEVwQs167tSeiSx95ZI0AG7EwMmZUuBxKYYmQdQJgJEVt0sx1B1QR5aCmWi0anjAwWWevDSwxIvzpNmS0gh+op4LwdG6m9M2u63UniPn0rKS/5ElaHuqpBO9cT7Kg9VBJucqpYK9N/Q8FzQkM41CVn6wryRF22PEtfLkVqj9opWTmbTBAei/cOUAmrQvZ+HHvcEwt2DzuICCwp7Q6LnKPcPfCkn6OLPAeGD17DNoDh4y2y7Nni9YUfbVDl3ZPtRVS39Q97R2v4j9YSO1e4I7uEEZyNGqNu+qfa+urHcArvZtlBPc0uWR3g4D1GMKegNKF1Mv4MlVE7NafI5mau5yCLfaUXNea4L5Ah44GMNFjI5dd0N0N1ZVyteISXF9TFtlaKtDb6SL2y40lzwIpu0JxaNSgiHCtWAvKhQoUKFqqBsFmaL0GJ4Y9bV+YJXSK+Q1+uR2qOy7jmN3hJs25yWRXqdLuBp5k31EExJLguEkFsSAZihHrNnobyHqIbK5BF/nKczSEDMMXEVmpC2qFUkkywTD8yWPIYLqf3aFciUJQBZXQ5BgqIsXGX14rQHke9ExA+cPeUE1i2bSpRJbh7KUT0b2+4pYXLkNS11WCk1SbRKZqawSBskiGw4njGUmnalt7KrvUuivYarOhxJ2oAmhTotPYpawoKf2jWgziHMa/0uL750971TOErIG25yqGRIW6FvipQgwnGgM/mr+P3hhwxU2xkAEFXlIBZps8c/jGV698ktLu9sajKtXIZVHg0B7H5piU0Almo/F4qqSRa5i25FQW9AAglDzQcSFep/YBSq8bCxgg3Qlxir3Cb807TC34/2R9GEfYVg9gOXqRqRuJW5ipRFpSI0MeVxwN2bOwAuGHahFqTT8yTphGTDc5Wsc5caYYD4Mo7kxK/CAwaLu6Qdc6PfmDDEnqQD4pC+EmvjsGLq7hMWYAuavMQmtz3GuYP7TImRPHDLTH4LXcC/X90OiNRLAztXl/JRBdvG6rpXGDut0yKrPM5lpWLdC/iqY10mXwJ561NxNAmkvc6L6B9Vmwx1RQ1P6vR0zBumt2MyvWcqSxVMQMALmzZ4WM+W2EV5yA+wQtXf8lRtfMyVqSwLNKKRSphL6UGf/WhYXOHpweBJyp297HDf2zX6KtbvoUPjNM06UperfrAKZk7waINcp24j4fHo/IAaG0eOeePj7yEBDgiTFQSulQqSXnCO0AMjsvhxmjIIsqv0zi6PnLMdKeCa1tucXIBiYRJsVaUPyb0yaZeitQWy6kYmvwRKIMqSjKE4RRr4zYFCXRrnHeesPgcNGiDt0vGHgxCPqMu5gujVLkvhOkWElBirrgJnmuNdhPYg7Z5dSprp7YKed3h8dFiaXznZ3ZS5I1l4zz0gW0VNLAf1HnmstYK4ZZDRaxBjti8cKR3Ar0orx95IcYB/JxS1dOJ6OSKrkNgJnPPpXY2PjF5mPPuK7ITmTPAA3z6Kr4iwehMoR3TB+iepQRzzzLV3aCkvDzSIZMWgQesfxBGO6Y60oEQryxmBvHIgs1shc/kuNb2Yfrn6z8mRyAJbUhT2UfD4qjgLStQwpnRjyi/SUaq6bBdMLz+tfvv8ip9+QMGvYUKByE6vnP6Z1HpV1o8jqc85xYi5TMQSpCGuhtPNq6duoMDKts9VQslJOmqJ2MVS4aDwPHAKyXwQdVJ7aLQFZsvMkkNg3UZ/TRTc8OEwT5xlCqgxlq9TpWX7unNyoHsoNn9Uw5lBef8tKsRDmSjMvutp7IaNEBeHEVORQ/9RDdqrmE++S9ttYjwr1nGDR0rP64glNy+GT6hjmqFZKXIQvPxD9KLQmwsKkpt27R1XlFZKg+YgmrpnukU0eFrfSsNxHgO21geBtgydVUiPAzrx9TxRhtdp+ivA439CqYQdZUGFAI7lD85MLdH47LE0D351HHSPtobNJUQ2koKL2z9J8iZp6Du2KenxE+rLmmykQtaeaW5AKVxcwufyHj8FF35x55G3dFyOLVD+NVPegA4A3BEtMfr8YBe5StVuH5qHSilaLVmXYnGVtyzV1TZjpa6sNZbftNGkcNgShIWSPn20EkrqE7e0/2EhSBEENY5WKIbOKUd5rq0oY+rdIN3FWX1EZGnYGSopbaZxuNmRA570bjRreH3Ldk53hrMXIziaH1cUIi6uoBxOQAGfqGQXMTK0dGtAVBWSLl5ucoSTdIH9jESpG020SiqoKFeAxmfbS5zCYenmhKRYGMDPV9hNnUMldj8NGFv5RQ+6AVU0oG5dqr6xtKXbsHlVNM+OMTrx4JMuZTDupw5y6KQyhlA8HEoj9mtjE8TXxhRw8I6M80IAXOhkMjsE6cfEQjk1NIrqkgz7NUrUoaz2y46MNDFmbyAPf2eBmbz8L7xcTGDhPY61FSmzM5sCoQnMoMrvG4Aq4G6GCj3g4xyHjYI/ag+2aLVNtWykOkYTS52rrmXL2V7J+qqeIS3RkrIbywXawLJSm/e66wJ7k5m3SJMb1s1b3Vh18XW27gjrdfIgn6jADp91DvlVz3oOVx8gjfzP9m6HyYxxqYG7TLwrnb1zc2ljmWeNJ7VzujF8YeWuoZ8bxk1+vhIh4MKxUNg9RkTqrhJ9VNlVHMO4EY1ayPq0zXMoWOwCPPb7+QIB0PMEvvS6vyAPZOQ80hIi3P5UHv/ErMPVkhWy3/gl+6R5aCJwaeTacobLy2Hs5GN8VW06EJqA8lVhdlraXMgZkfQAmt9diGimqMzNjDhBAGauDRQdTM10BuYIYsj22lFGxI6Wk9mdqN/sI/OqQDENVNRey60t66oVt6ehhjLL7r2ur3JLdxp1dzJSr3olk0InCTtCacVr7O90qGCxEFmErUozbtSDeY8EpkaovAqieLKOEhfFKxbg3psxkiyGT4boGVyoB2GhYKltivYDsmLB6I0uzPccimCyhW5WLhJprW8k9jRc63xJJx0iai4WNFBowa6zrG6Ww5rTAB7fMaAWscWDdyYRivOI3VKMyKqubuvbsBXlzpQqJdyDQAMJdp3F2Sxbq79ssNOzKXGtWFG7Be17S8RqMA82W23F+5h+2YWGrFKi5USqdE0uMJ/bHvM4bLq2wySDqnE1ycgcqatVGHnYzKaNSqeJF47zWOMCbnKnu8V2Ux9aAh6cWXTWFUqF0mDxDE4w5hiu2BfvEnDqiYPV/7YxUHyhcO+ZTKKfJznTxO3fN3FkUhCKUWsV3+aW1o+0zhVarMm32pDPtnaxYMKHh+u2HJJDG0X6XRcuhM26bht5gYYXqnumXEX+pDF94rimFiNY4gF3UrhytPRtH+KnCCJQ9+YOQxY/r3krXzO3JbLDG3u+SPJO+pt9RJnOm7Y36nEGlXPgIABe0mDqB+8AsvkPXYiCKmHNrF2SSghn07ykC5NQH+/RrfEyBZBscFWXGbAlBduOSHfo3xe37gnd2Rce0FFGupKunjzrIHsZbYVqr6DoeBdLUmUUjVTa2oJ4BJ64c+ivzduOaScL2OtlnaEhbDq0dqlb7wqCizEPDeUdxJ4yC3qsNAul0lsp48cRjWhnRAyJPTjRZWFp5jIlkiVbDvPlakrE/EOZ0EBl3ahaq6SctMPVAkhiSg3qUKdS0oso02MJCtW9OdNBA0u9BoZKgaicHym8O2dQUHb3INMSNKFAD7bw+lyDVzjgCwTffFg0hVVJKt+4VqMSNfBl4QCqKE8VZmRCAgjyQFaClke4pnE0QsMvOayDgGMKGkSisrISfOd9kyXYM7eqjw0nVdSAOTl4ehO0EaspeudSV+urdqNSTv1L1Cml9jZ/tWgsmfQBD3ak90AjjnnGuRyb5e+Bm1V0PYtRK/CtZYTx8BcAMXYZqIOeaKnfQSByIpVo3DWT6jwbwe8ro9Y2BaUvhIhcQFtjKow+rPQ4R3Dgx+xWy7wc3U/a6elnpJxhohir4rYdRRQpf4AgOqisQEBkdgPCOUQUx0qU5zfdOuSuvnNnjHFg/hqBXfuQEawFCDhwLgI9urmaT4W4reIIBRwCccktH/+wK5Eb7WX9DDXZvTZhjGUCyWQRzAESB8ias0aksBGKretQMTbW6/du1Zq2hLpDmKXApFDBdRn7BVKIsP8EskPB3xL8CLdxFz/HKe7jIc6vmmtvw+hi3H/Lz35vAt4HHAFoRQYAJqAEtAB+xXAMuAO4BzgBnAEeAL4FiIvHkJ4b732GI9fDgAHjmkGwiA0DVRyEMTYKya8vGJ78yokA05eyS1fgZI3s57IGgfEpc3LwOl8wGsxH/M0H7zHdQuNHMp1HG24z3QV+jlPcx0Ocmzi8aCLhDwQQXxWh3gftbLWmabm6ecYgRW0vXWqlMb3RTtwOJzFM1H/5JMPtWBQkgPfe1aBbHFieIXhbnq6rGrpT9RQVz19sTzHiah9DIP0U+u57mINsyms4UtS98aSnBklYraOHJO12dsV0pfcK1WfV7MyAJplt7X5WW3IIIxwNKsLOt54YAde28A7fJwMAE13Z4ZUJNrP4Yt19VgT/3F/792hP5FH+Sn5bsDvdtGbWYD4s5P+5Gzt2SxhpZWFlX5gTCVgJ+rMgoPV6PL6RJ4+nKnwBWmfTVlaXEdzSvBCrLi/AGAq581QDj6PhFSUyeAWmQyNZ00q7xFA6VEuEpp7Nior5tHRBooYhnWWz3aTr72rcFH6TP/ZnwMneUOImRDlefTjiG2NsUZWrZEneNebnOlU3Vl3C6Fg3LPcvuWxXd2nXMUSNJjUT1tbEZehJW+pLAN+uiRhE256GfTI727587GJg+RAiHHisjdCWCUSIcPChHYQI1TnA5PGzTFSyz20TJ3PbYyqsnLFrb3U2y8ucX9X3fFD3rC47p64bK5rmCG2y3rWYbr5Y1oI+9w43xVSsLAG8qu8pIKlOkq90iXnkyQzJit9zhaSAzc71TMHheyNZ1e2rV/9da1vuSr1dBcMTHdqxGZSpHCORUWfsipSSXRAQpVEwS01EcZzIEAgRQg8Lw6zTgMASpJbV+o9WO6tSmjQnWN0HdOnXZ7V9mHiHUaNCorPuFMpLtMgkU2eC6NcNETELQfloYCNAQPoNelIObG6vt5Y5RGRmeo8634hU6fIiS0XapWhRK1TJOQV41DzZS2lK61k27jUaz/lIAbnNMIpZFerOWkBi498E4YYJtOYLsNOIwwyOj95yhqWPgIUNKCchDKLNcYh16qg0S7ifSPOT0Ocvj3xANLO3MUddg4pWHBwpJ0bG5Y2CsXN+4FsqtopiiBHJ2AwEKjtThDMA13dKlK/rRzWEJ44hRUIIb67c08x7NfxEfmneHU6KuvZlJXC765i/2ZLK0is2RMakN2Ld8xvjNWBTjhejXUw/t27J8l5ySt6c8E2vBCefJFSy3tgWVaNxbu/g1Nh9wcNB5c6NCyPjZ7uAcYnB6Tr7mxq+bqJE7GtyGu3IfqbhMMfswEl2WCTeDUA+ik1CMwfPPQExM2MhawkBAoQjtIWgC7wdc242ZZwu0Dcog4LSKlYRGfjS30l8WfiaCdWUw43MSppa/mBixscCAZ6qgiaweg2JJV5c5zFNjZibrijWCMm1UR3S7tIWfBL0Aaf6znrFGc5w2iwIbkPyjJR6zoV5wXDr7AuGW2lfMHz72hcM/7/sTxcMt9C+kE15XU5pqZAzoLKdM4DdZGBgzDjKCSbKUxH7YzOk7NTkXtUqOdwrX1XBi2Nfg2PUWXez1tVGqy1oLhhuoZ3RQCKAnkSNjcMJMaOlMmnvn62cgQ/UjznbQXPxCzTaHdE7brToznuH5j3HHE2O0SzlHkCD+U4qYys26B6bAB9riQAQdI3A3gJQIJxs5q0VkER3rek1ym5lEcqYrzJ+eFh7uHbM91RngT+kU8JccyBX1LjzXGv4CXEjwa8rEyLPf0d8F5//zkM49Ee8iXeX5+eCU9zHQ5w/SqhEjNUXQIM5nsAbeA+38CPcHg7wmM6SPkQWFoGfqUi38uIZABh0Isf8/FdzCuA6UpII6X3Jzdadrr1Bt7FO3v8VSxQKakSFF0marL2B29u7WaNrFDSjA5boRsyuzfE/2yoptfpZx3nXSi8ynyznDkDxEXdnE4leKHnpIAB6XHtO7+UbxvdfyvQPAPj958e/sp2eMbm7t2rg/wBkHAAgwB///wH76khoTRBPmyVv5BeUAOAvr0NwH9SPLk3o8eNmWm4KmR5D4keaimdFZa43+wuXj9e5rB5HvqPja535RDUVp2P61Koyu138PUui9OHFBbB5C87XPE1gjQMxLziql6ZWq169JdYuZZXAUsAOldK1LFkoqdIZak19GILqLYKIqupkT7RmsLz/6twlpa09KldXyrYuf6mzqauGpCpwltMNMV4BBD6gAQcS4IEYCoHjWgACUAMNkAABVyjUXn1svFbnZbY5MrNSRuk4WjI4qoA5WEXNpygJKscmhMOj/WPIEVKMcq3QjAC+BlEceQGFw1kUWxmcg2JDUdbbA9Y8pkqZzKHYqJOvenhSwgITgbURi95CzPi4dlDqVDIckJDBr/eRyqoZPG0CxOYHjmpjyhaerBOW76TWOLBVLnfl81YfN0aQkpoLqdVLsyG0SVONM1sBnjtXT14BvNUqsfSiy8FTDYzloq9mlI7nLrVMZHMLcVNwLxFvHOyf8eCTygf4v5eGRwFNvXjwF9NnVe2TDL1cSkvuo2LsKwECBJJCc9sK09PeSwolKqlOKeoGWCHclxQmg9p2j7aEpvGMwK9TivnSnSMhmrgZ4yJPbaoEBaeKNVq6NHGkklklrJlpmpEsITmxPoDZMBq+wBroB6vFGVnaUeK/kt4CEJDNoCpWczQEsAEKBh0CDissBMBhQABCKRwCKKxMCKAxKIAAulydSDVSZwrt1UUl/dUViQvqWqzb6iZ0SVE3pQxB3czEeOrm9Lmibkmax4O2wuSDJc6JkVLKbhWvFqgKwVpLpqkd9CXa8QTacqKgzgO4uTqCijjqmorJ6r1KSai3qUSu0vStUGVYmk5lLd56laPpE1Re8+5QJWL6IlXk6CdUaSx9SJWJm8eoCvqZrQYQZ98dVLrOtWdAAPvOtwCQ/K+KwbVkqRQ4FoFKIG4JrkXD943c3ynBkZEzkv+ETOzlw/FcXl73boX//OCJpNWNEh3cowlGXgk970kR04SQ+d468kbWkyhn7Bn9pAYJ13h3Vv8P5MhxzNNkPPPeesTMqohn5J7xY/2LGZcfGTOukdd+jv2YeiP3KZWmHJ33GaM5ZUC/0UGGq3sr5CdTo6X+O+tHuSfMOBWNdiZzz8u1CTLZu9iVfkl1RZuYHplmrveCz3in1hcz6mz//Xl2/lXphp5zL+r1SWWaRA478ug5YD6qJZxx/xYwbMAFz4UFMLxBmxDf6bw+yYTxR4zOBhOdYJ42Lm0yjsT0WKkvvHoZOyOdPi75Xx49C25DCPXJ7cVqVQrfxBbvmUGYYuCwd5cBgrNJbb+WokNWpedIhZ0ATBCpFXDuQA4S5vCpJsA+RQFl7jkmFARrXAOX6G3rhiJ0wD1kFCF/OTntjlCoKciZShDE3J57vfAY0JO8MTwxV/UkWQawTmkldi70H5BJNgQCB3GQbPrudysBa4tIGDXdCk0LrohxMQQjus7op89qTsHzp2NCsHhYa+h+hSeTNqeJA7YiaBUMc4B6eQ+ltMOEohYmpVEjDJGcgMaegYnHOyCDFVXYk4SLR5SmdyzvpiBhplUfHVQ2fkdu9xLUmUWdFA2wVbSylz5quX/wiq+daFugRJGwtRZjCJWawscENool6mFjJsFO7U/dO5cB16rguNGTmTZGM4mCVF4NnEraLOkwQMkkTY3iY9BK4oKSZXpi321Z1NjMwGLisXa3qrcUZN6MJS3ui94v/dqJTL1qL9Pkfql+vPUZqwWcDdqepsczpbFnqVUkenQBbDlY0eTAGJT0ayGWuCA2RHnvj7plitDtaca8q/xLTCpSpqxDiDnF9bQoR2GKCzsrzqgDJYEN2dTiLHKV5Q4pKWFWC/YgRF1M2UF/soKYQSIRDr+9DIooglfXcjQxnzV8ggGMD8o9/Z2XzQAkGCh5oSBfgUJFipWEIBpKlSnnU0FFlVRWRVXVVFdDTbXUVkdd9Tg4uYRwCxXGwytchEhRosWIFSdegkRJkqVIlSadKnGI/V+r/f+rgTEJiEcCkiARSZEMyZEiqUlLOp6dwmZb5AiwhomcmYC23Q5bbXPUMfsdsMpqSxCL2UiIMmSpryGlTHtxjmvgpeFGGmO0seaZbwipwQ5jZGtE5oMpPjrGIpjVESMstc/QMgzDmu6gQ1ppo63W2msXdbICT3YQybFQB6911FkXndzQVXc9dNNTL3301dsi/WwyKqT3+htokAHe2u2UExpbp4n1Jmoao1eaOem0M84657wLmrvokhaumGSDjd656pqWrntjRoBP/vVfzMkLOphgg0t+8CGEGFLIoYQaWkBfjXjhR7eNN06um+65Hz2MMFOQwrDCDpp5qo0khBy9xwRVIOn7IquefPouXntEKRWgj1OD9dvvBd0gER+afLBGRGM+hFbEP82FC62aH6fI6SnqZKOyt5edNiFQequN8JPe7m2kMd+cq43pvyCyOgi7S/7EmW70fqIgHkeeGbkUM9NLefxt/ExF3676M44y1Lvy4CAVr/xR2GfQaDhV1xPfHTFnuwSncROyJJk8k+fyQl7Kq13Wu62InMoTeSrP5Lm8kJfyqnYd9Okm+ZGWT2sa4bjiCfpADpJCqoEI4bl8yKSgR74ubdbX5c9g6guEgTuPaS8TB7+XZs1EV0AHSOeX5cCqkZRV2QE/R1y3Z6bH26BnzkWbJrAl6pItUwUr2BLvFTftGouCeZmrdixLb+YV7Fs1kEBQ9IQLPtDjgJDqlxduSXbTvkbFhXDFu1529YzIYUuq7/rAi+aGwZY6aqWQRQm2pHnJDTvGkuC0dNuurG0YyDU2yxdsEvEU/rNZrb4w5yOee1bljvJCOStHIT0nZ+3ZkFZ6BjpQGQWQExCZIHeQF9gV6VVEFMiKPS+wSM/IH3IyzWcBAAAA) format('woff2');}@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:600;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFb0ABEAAAAA/PAAAFaQAAMBRwAAAAAAAAAAAAAAAAAAAAAAAAAAGjobgZMYHIsWBmAAhCwIRgmCcxEQCoKhcIKEYwE2AiQDiDQLhBwABCAFk3UHiEkMhA4bGesHGNs0LHi3A3B27nuVK8ZOGHcrJI9SKDIzKGwcsDB+/1Xx/39G0jGGMG0D1VLfMyIakSLCZ8ts1lzPHGBGWLeuO590z9PDxaKt1uHcG+mGG46AMiEWTBgH/2zS5PjasNdFJEr8BhSL13avFyFrHMklYJ0sGEbEy/3d+gREyBASAQsaq+lDJAojYhdMojSC5giOv4XkBviEjhEdI6LLywge1mK9VWDsMhuxTlT6EkX7PVk9u4/+3QUAFTArYgWogVRYuPMRKsLHGEILvD9Pa+v9P9M7wGazu3RahQ14ElEqRgFWF3dGNTZnVO2hzrT/Szhs1/XBdoCnB3YeaD9BFNXSyZXk0LYWp/L/7Ae1c9+fnQFtxbBFMIipicFiCEE2W6v8v9T5FU15TXvdzU2fcv2rS9Eh4pDwicOD/hcmLxYgrABasUr7lk08iGgu5zDJPtB9iRSQq64QokL6CYDN5d5I2Mm9+2sPNLotczXMJTxy1qngghcUwD//kLcHo400YA+kSzLusobff5xWPlnfkvU1cllruld3Pa07Q/hVApI+eAuigUFbcALIElrqtDbAz603oBULWBWr97YxxiqKHIxqlRNwBlZiJPoRPWxsMOOu/8mVUX01qdPk7ybdb0XgyXCN+8zTzBDAolkhcFix/1dN64MACAIkwQCGYRqSE8kJmpE1UrZGeWMqc3XJri5EFd266OwL/brczSo66fWbis5bXbvEV/dkA87xlQc+PAkHIhRZgf25sCcRmvIRXEjoxGsBRy84HUZw5J36JTILdf+2K9uBGSuvSriFMk1BZXIgMPz7DiDIrdQeAZYMCSAAyAPP5bRB4Re7QfcCmZZHvMZd9TxfzyfIAk00oDBAS7iAOYzn/zlU/rlAP8M8YDEd7X4d3FPAYKk8Fi/jCdICBchKUKpgwQvPx9V03x641DR+vfHcmrVfNxZ4GNCtep0CjSeC/V9NrWuX2yAF3UOsZS37zeGiQQwcl/C2p+rqkrqrv8stR15HLUWxI4dkBaUQqNVKnlqyM8BwW5bsgOwseJ1hZ8EzC3hEhMPhNnNa9r/3Z2XkKp379KQZ81u1SgZS/QWMTKkGHS5QupExxK/3b+vP0+vbb6B3tno0sgzUq+3a6iXsryf1CtrAHAGNCSJnzjDKXQ5djjJnjpwEseOAIMAztck11G/PiyO7WjDoGfgHMhzoMNPNwosOfaz3CCKuhFL+2/n7aqLz+HFBGUSkSCmhhBJyoYQQivf4O/OX3xqgpb9dLWGYhhSPevLkcxlT9XfnA5miDYIS7vblGtNouMu3HlI0QQMKUtpSLOS++ear6kdmLh7CIAyiQ2ychHb/9dMFNd6oAHsBKAySG0QiGjLfAthCeyEHnYNccB/S6DEEATuJBiBvvLl8TLS/1t4kjt9eVknwH4yUNEUChjPgoBJV4hzxwHPPekq0Pyug/cL63wR2XX9IAwwUvl2CawgS1GcthwlvfVYYCRKBBwgrSRLKVCBVv2YMVYv11A8imPHgXiL0yZdNyg2lYkFfzw+d1ACnFu8pkWcEz7l4wdVLbl4Re03iDam3ZN6Re0/hA6WPVD5R+0zjC62vdL7R+87gR7kR0kMAEkjKfuIYRiHiCEJjbgFmGzTqB2MFNz0StHvbTjwP67awAgw4ryvJZz1hyYpRqkCpN5URu2oN7tEIN0UAVEp84iQShe6eLRksnFW2p3RYgIRFJzHVo0uNCneKJEthkmoc0pikJx0yZDLLYpHNKodFbtIqTz6TAjaF7IrYFLMrp1FJqxd3fbirhg1lUINQizSC2VOUZ2jPMV5gvcQx7gF7ZI00jDkTqanMTG6usLBnqbTirTVttGy17eYdm1Ia22luCs6y+FO2qeFHtXx8J8pHi7D4nhSPbWbUBjAFl+oaZINgJArdnBp8Ccemi5WwVI/7iOtVtpR7GEt0zOaqmqW4I5I1gQtXbsQkpGTkFJRU1DS0dPQMjGWKTOlCaBwSQkIoNAaNQeKx+LC6hgunXyvKE0/s0eDtH7if0hcT8Xs863gy/7qjIQ9mPV5fnPknYzRYvynNDx2XDd9eKBtcdiXoxx6fYvKLuPAaBcEQjECikCgIjUGHQYDFIooXHmtfgILRxF3pESGriV3vQ6HkYOFg4cGTF09eHHz48jnxVco2KW9aZZv1am99bnv7agbsptrGo564a25sHQZPRODClRsxCSkZOQUlFTUNLSNd6dcJOtdtz+59dwBZjARuzzf1Za7es7lOzY7WsrWfA1uXMp8+N7Hd6Fm9ZJ7e9/UT/VK/37/TX3ghFijp1HzST975cdup0xQ/JU0XZvPsWKYDJ+HzxHVPn5fOJ+b3GjO2JW6pXuYvDcvfJHCNX+vW2evW9cr62xi3xG0QTIV/GhzXiLExaxNsTXJ8heLFBy1AEE6oaIJdIDurkCWXsvdHaxroGP8LJttsZ7HPfu4uuMDuqhscGtzj7YHHAj31QzgrPV44vUiChFtKurdKyZUzqqRRfakaRrU8bRNiu0g7uHpK5xm159ResHvJ5hWV14zesHpL5x0d/e10ZZaaX1nMLY+tUuuBzcp2Yneppw68yXzcMFyXhq3K4WEcvujh0XhSKCsYtBgxwhLVKT8PvS055YGHu6XznvNAemT8eFqakxaEZW41xhqxuRDbxu6bTVVCiKuLDEp9fGd47WDhcOi6cdO6Ne6454HHxqgy/ueT3JSyQbZI0CpURYXG3iTeDn38wa/I7zLDZw6xU8GZ4OKPrmk3hFvkDnmMRqwJMv3WLDH/bLFn+cxqz/qjTWrbs0sIFyPCGStoVQoV6oxBS28G3gYfvz984BCXJ0XCQxZ+cARHxBEcl5Vp12zXfBcL/9AtTug87pJOferMNy4eeJ6HM1UgBGrxg09w+dCvMr/zhh8M7/jTHP1zlJzhcKiq1QtnxKODcXBxaHHCIw4ed7WmKC4msFW9qtKbazQuvmzjkHNduFkNb0v3fQ+9P6ZGlHEw4RZirqWALOQFvL0zfdFQQd2cFGLqAoMIpYVVNQQ+r3xowPsft+7sX5OcMD8iADQjIuiK1SdoMNQzL8RqzvB7pz535kvn+oQaf4te/HTlb+yr0mql2M/1C/lqBwczh1eOShzHXKduCrpFd+x+gx4UCtxzRG8fNdU3U5jzFgpLIRZgPlgazAd4oh9VCaT6o3vmd2zIuwmimkYZjWgy1ClnhswZC86Ss2KtKVuWLGNEN/hJ94Xspng9JYfeYsmZwx1joEY91yyPSPfMdk8gFq9nXlpsbTmzzmywbVPAWDUGfbnyX4yKF9RXcApfPNJdBTttQKMEqxRKw8B17mbGgU2Cdt8gxE0RT1k5o5LTybHwEg4v9NBIbbxGgiaUJl8rYKrCoOorjBdSM7jsQDiStE2Z9L1JrMBggS73rZlMqwpe85r56FWVLBiv0Dbvpx7u/nhjhIwl29x5BhMAlS0iQlobRkOr9itlKuRAuKV5WhEJ7CuJ0h6RsDpg27m3Gu6s2v6xblU5rLszUAtwt9Ygf5Gxrm1ubKNd83FWJsS712xmr862lXF4+LnKrkaBtq95a/OnGqrLKrzRNMh4j1vghBGOwHDJdFARmLMq0OWayThYX5Z0gx1XdXdjXltOT9aVNe67IWxzuwZcX5Td3cFYMyywwVbtGK2mUCnCnNZpRRrw77wSOULAv3+QFFTWK7ftxeUBePWZF/ET+HHrhOT+tU3rEdnTdCJx6s7YUliKdCiJVCJj5CKFxB72I+nna/IgfdNOjrLrUUad1aA16Cj7zcXZ7PPWiXPGf2x2Gc69LUSrQLA+9ilfeAGahswwQKRkrVU6uiJWvAQ880wG4HL7ix5VAYAhmH4F56Cno2MfFJHINpUAMOtnf/Lj0PeUdlwMzWfcL0GnUAjK9lSCMCqPF+uykwYbVCu5GFT7OZamT0YvErx/EBNEfNTPfzo/WTkcy+cPpuBiW/EGfADVzfgbMcO8dy3hXFoQ9Ab1SQqS+uULyCWtNIkYt9bEFAuSCVS9fDwNswk5A4YbGVwNxEUJKxFgXiAkJpUc8lkNIjNIz+dcQLtr9LNt3EszgShZbZ11pce6vS8Kw6JF+iEwqacVaLG0/bvq0+ZYB/itkPVD7173v7qpP4yD408UCaAHvmyDo7dxzxPGAB6K6TR6m2rJrQn+cvKPilqAYioWCuTbtuRoQ7ST8LMrZS+37j+APxJgbIcSXC5ngNHRx+M5BS4ZTiw2A4qjZTbaq2fKjkgfFx7rZCqSSQHAPyqiy5RmJIwwBOO+oJUnxi7GLVtJTlg/3SV+UChCRDJq/7yxYv0sXz9gfDIEOwZQ3eP5JZmRDPCLq0KR5oGRA+WbF1IA3aFRcsWJ1Bgp7F+VszSwyoudOvG5q2H3JynAvI3t1end39YB2Qc2EbCj4BAim6smkTpq2V0dtPNMRVZJyXPdPW4UtDoDcCZodgOh8V5pfyn8uzZJJhl6Pj9NIf1HhPMuiWFEF/QZHnCZ3BoS7RrgnBcmVZhUgxCEjYfm3cFQlKVTsa53XA5Wyy7ab7/q/6Wn+beCNsfU6hf3XcU+BhS9ne8L0LDhIdRnjWp/fUyBluJkMFnaFvX9t2WZNKoJnDovtuRMrm3TJfOZJvnem1TXRTnoFEKz5L61qebRU6ro5wIpivaLXSU3H3+NlTKLujq6ryn/9gWTs+dhAEr0m7iJttBf6kOUc3yPJxGBrjDHN0CuGsRmSMHXbp08YoDrUsRd4LIIv7hnRQBmGAi/brihXN+KVclhYaZ4rwtaWNdh+VwneUSx4r0pRDRXd0Sm+/EuxTw3TlCnrSJzVQOBR4OFsWVnRiAl9sev+mwACYJ0Gr4Jb0cnqgr1UiSkb+zq9CmiWEHFszpXXVX6cOcanm38iEx6urANcpXocsIu9VxuvgrB8Z2Hf+zCB0/PyMohULhICRIlKVGmXIVq/Q1Qo9Y++z3w1DPPvfDSK6+98dY7733w0SefffHVN9/9gHnHzY2cOIgUiBKOFomRgJWYcpDyQXNe1DaCci4quKrmpj8vA3irIVZLYh+p/WQekHtK4Rml51ReUHtJ4xWt13Te0HvL4B2j90w+MPvI4hOrz9x9YfOV3TcO33n4EfaEdVAeIkAhjMaAcBoBMxEWxEY4KJfOT1aUQC6kiSEduUQoFcmKhUyJqcRqhj5ujGt1TAgL3CZuS9eKaVttl2Wf7YAa6TAlHA6Xx+fx4wyBpEppSudJZR9MBUY/l6xGgPguMyK8l5Fbbg1bC0luHceOWdpgM9sC0PtVk7ITqXq77IXZICEMgdlBRxgcdQzjuLNY55zDDSiQmt0fko0esXhdwUU66iT4A3/UR6Yu8tUW6AQUAwyMYDnJmjKf9/M+Jjglh1CGynxMU6eZ1Ljx6bJLpXHFhbyLJzd6Ji5aas+dcrjp09fVvW+v/wnA9aoEcFeWw+aSOgmRthdMBFkx6xSq3fixAry+3m5weXp4XpW17M4CX+gsqlDjE8F+lTMoZEkSY4ogwoBiOHXOdYtGqd3eIJfNNAGFXRzAOI/5HXJEAXhuMCCkSg4ew1O1JPEooK5QVqMFn5xb4OgK0a1aJ6JOSkI0lXu6B/cVvLRh5yL2G5urL1yGHnRJcPNW2kfLwCzWkLYyqai2TLguQ2BExWO+Abk3tL1jsgscX4kWmMGjAUDWyyNYF6PSteRy4foYVOXz/59sx1ESydb7Gh3KFkHxfeO/1FeKe0NX99+oMxQ26hErPVGBQJYnVN0MUikBl9oRKmjpmW0lrO+UNT/ii2VNVKtJv5WYSbc8J+wLrS86JSISRPPWAkx9AxtRY5MpgPoQqEP6ujSwkxIYR7ZyAW5kQQUQttq31ky2GuvcCtuqeCGAAwokbMHXTHyn9szgXu/UM5/yXvnSF9ujOs/4aHrVy/qaDIsrhSrv8YhVLGnajN4t8+qeoOu5hD6cLzq7ouMg6/n1+aEcojTUSPwjoxdiubjcVAMHL1SbKxBFSZmQvAFdlhDPPX+dNxpHzrpj77OKB6l5DYUlTCZCjOAEdD5DBc9tuzgmA15DD1cQlSoA42xVhtODXHonTeVeQnlP0py2XOpCGory2gz6lYWLxwp5HpfR6uSD+mmhsGhxwkv0Zko4lvJTP1vMIvLeAzUPhCsa5G9vLyuYYEi9ab2aKrP+jM8ubOezgL439R2vZ5/yaQBRQBL/1ZRFtoj8lEnBJQupDCOYLGAOOx2m9vIGJI5o6PIr65qMprUMo5S9mG8q7x63DdyNSMsfd17u9D68ZbKxvdkdmQPi+TFQfd/SMAcntHyt2YLtJn0N5srcFx+EQwkxSjSqBsDqnhPykpWAnYN+VJ2hiMBcwa8gbDoTdct+ZkDZ1le36DCexN0oVtYAG5UClOKEXha1EQOayzaKGVmwL58fXssiYdKXBACjZFetKqd5eGv6HbEsAlVNqurJleauYEmO3dDGmYRCKut6hsiIgPQiPWfapLUE1WGOrSXsSnkOk9g2CQLIqWE1HLwtrZWXWcy89mRIaUPZu9EopFGy2n9tMqqBdJGgh9p0MjtU1/sAfG2lTBA9ULe8yfHGvoUKWzOm1pNLDoVjPFplLodkXhL+ET4Cmpi2lI6DoMLEhgf5o+hID9tMcNAx0nK+w4nxLkpxARZTFmRHXJqCquAkF1ECt3Zi2y8bNA9fVX7y/mv6L+bsKXgpzkozGPy+WoEtAJANTu11mvwTnGr2138fAmswm1m54CS0GHNh1/1wYFoEasei2AYRi+uW48US27mXHUR6dNuqpSIksF8ckJlvbKAOERLmEKkZee5ilMGxZD2ktRsMh0YWCODLqn+BXcs2g0NKXSOixh2go6nuz0YaJCnbQnkg1Rd8O9yrqbs37DlBMjRqj+9nXqHEiiQPPGB5sLfw7aeNTmduwcHHYySY7XZ8hvt2evZGQSOw+1TGcRXd+ujNm3s7643dhTe4Y8l1096C/h8ZQRKb3eDPqsBdL+beay5uIkiZevqyHKVNMY2OyaZgZGBRh3HDN7XrNQWWNF9AIIpq0pV7QyKjyDk1+PrakhNmEQtrYQ49WM450b98WT0AHZicMXcDFnPv34be4JCaTwfnA6nOPlDzwHDq5ltfd3zS0hBVE6xRmF6HiccPJ5lO9sB2BgCF4L1+JmW4baDR2PwWKv5wENymm/C6BdXaQsjKWl1SA7ilJeFIEBsHGuSTJJpIfEHgqtULb9iYL+f+cgb0roKWx8zQTVIlzYOhYwxGeoB2VqEqBOY3R/3MJXOS7BkBbw1YA72CJ8KsCQn3qYST5LNSfaNXAmi/LJmxgh1VxcpIPZcysrL9SuUKw64UtHBgEE9Mq8JbQ5xdHaDfGekqiYU22CriU4l38lajX9K3ItyVDBdX7cBDEMPEZ0IUHHCisIWyWxITp2DU3mFFlDr7IZR9v/kJHtcyYZdfwZSmrXzzfvy/rw4Gd+7tn4xc+rKQzHx8ibQnnnQIaVxDd0mDsvEQnbeTAcYOr/8GthYz5agFRYiB7nEp7/xH6UWDxAAbDklEh2JgoGRioeLOTsuDBwMvvowCBLAKEsZdhAieokTz0kNPPpKl8JcmTaAMxYJUqdJEb7011U8/zYwwQnPz7dXCAefkuuCG3hrcN1ijx4ZDKI0QjAA6kEaUjmIMOk5gGJNGZ7FJCIADwOXxASiBEEAEINaRSAEAZAAyuUJXCaACUOt5+P5mAAYePhcdGhoZ27Neo4UGAOgpAJMDA4aHB+YZrJhGyyUJzETqOuOyjCnkRxDAbfWHIQWIZdDxZQGyc0IApa8RnOn/h3ac2bVTmvfs2flznzk3cObUpUu7enZcWhs6goxkxrY0AO4DgN3NK/vgkCfLQLkY1H5ap2ZWywU/3wy24eHT/tf3WlqwZ71tJ2BZg74BIP4YFlGoF3S12BFw96L1sHVHDolkqF86tyQW4JL3nAI4wnjf5rL3gV5dHuB+HeCiNwXis28xJSeO2LJ3GvkbqNzXFL4//j9nEp8X/1j3P9Hv3WBxBTpylWw++pmllT1HTlxcGSpCcTZPKFGoDbXmNm3bd59RGbBpjU6QfJH0bsBnO7Hhnh0Hjp25AsCS+MXgUGKZUt/Y1MKWXYfWzj2HzdX+J5qYbv9+Lp6pcDbdk/kfwjiK9NBz9XyxwvTUU6lobHpB/pyHT6+B/lJKsdvwVHoLShv11zAXewpPrZhm6eun3qcIQh/HHYx+jzsE0+MOxeJxhWHtU21Y2LIJ9UF4k3/LdhRbgYqqIUAwttBHIwIZ2USEwsOkzaJXLiD25SrlpkqslaQ7QDjA1GncukDBV4aRFmtImcg3RsOUDMiNzM6RTT3Oz8gVd6oyqLiJKbE1ynIrrLTKamvsP98W0kKLLLbEUsvsQ4D3dxdRwnhimMAFFqsJBBOJyc5427HOsOOTFOetJ7oXA/2oaxgjBrha27nVqvGkenhWRFIKZS5I4LA2pN9pXR3CV3/vByg+zjh8ZhrytLudowKGRBMcGKslZeT4LLXT7vi3i782TI6h24NhJMDtDWs+dTCmntDasqURPMXaXS60j/RbTxHEat9sJAJRpiwtryO5dGeS5i/JDXLyZSUelp56V65XTiWhQL1vO4E73kXzmKSiVoRFDEFhAnCrA2d+T2AHgNt+TAEB+GeE4LQl346Q7CRA+wG1w3uAk2CggAYchpje1clSA5cyI6mBfQJFaS5FoUFqOFErCXWibtfdk+Rmrdlotpod5kBztLk1bESrVfoLO52wj1mQaC2kKjLY0oISf/1RZWa1WW8210UhFM348pkKo9Fn/gM1auD/bzuvnWV+AwB8+d54a+N+4/kPfn6Qfn9FzYMALgTuBx4BXjUA5EIA5OwEJ/zx296UyjTaXP0lyFCh0gjjpOkhWbUYqdJNMdlU5RJV6auXMZJCQKL77ANHbwP1MTYRlJhljpnmGWQwJ7yuTpEZCVDjr+EmeO5FAN8ZYlokPDNMsV9++q3MKcedcMZJp511zhUXXXLZDVddc90FN93R4JZ7bpvorkca/e+hxx7YZwkHpWUW/1Ow1jqbbbDRJjtstc126+30n13q7fGvSXY74qBDDjvqgGPu2ytLtjw5cuUbaZTpVBJ0kq6VJIW6KtNJKD8TtdfXXCXqTAb2jkiEdECnF7p4EGoPoR4Tykj4HGw91RTgev6L0GQS5HwYtc7/cJFcr7RACsBeDaMsLbASKEE9cEiEAseE3Q18TBBOCrcdgtnBZXtg0j7I92WOIbkELMFfz6UTPfK1lBWscCSqaEGiiSQeweH5cMMRb3Ji/94wpZphgM3R833PdSbL1xrKIoLlQ722cMhEIq9BmytD7H5NGY6YZjpJjSyWNly05mm65DAeao+R31pmZsOpBJ6bONQfaaCmeUjgphN2K6iuN0OrEz3b4grnSpRFMlpwqjn01jA8v2to8IAQWDwxZjgPBGQfAHUMyHngsH/g2M8A7VNQj4DbvgIGoGAYeosIg2joi4gPFKnyxVBdg21XGgRgoI1zmnQQSGx8tuaNCqpAbltfHaEwBy1EyldhlbdurMoqB+7aeM4idZoZqWzOaKe7ZNR7R0mSdTb02U6oq6ytFVoWOBKiylTy0sp5kDn39mzRlVvCjiXhUvJxHMg5w+TNg0RE0hcG6QhR2sISjWUFUvdkIB3Rka6YGpEPi+YSXPXpGoZVHZhkWknek7Ly4n3BIODc6u5ate1Cc2leSfrEDo3k2T5jurxQkRLHhtHrTQctIcoNFpkFj4M9GJV5MNIwvMq0ZGA5VpATI7VIG5aSkLexISM9l5nRTns66yhp8b2DkSQJY5JPjmslXbLnyYSLzPZEZkkrn5ukH9k8lTKyQd8ZpNeewwKRp+w7S5rM1nUzB9nA5kIjfhCYDWo2EXXWYNa7g8dEpQSEcrBkKUUGkngHT0vLjtQGUqwRxuCcyb0QIKl0g4bPLdfT/IUbARCL2ScYSA+mb93pBopujlNH3LflmF1btskToubAy6wo+HMKkPaxs887iWWmxj1p8FAeyBSISjE4k7wEPZh0540Xp/SfRs2fHZddKm0XPO+olCWNXxjfx+TDVjBiKdGzBEFYek5LWQqlMxnwYo/x3phHXVZinN2wLho0RzrWAu8Mxm11jiMjMgiebVDNwW35M6sVhClr8+4YFfXzoNCsMbFOBEI5g6BUipGuR3ACmQ2qiYtQ2FDQ80eUkM74wAtWMttOiyxeIVbEn58fthQpnQsw54Ck/A1KYJzwCka70DrgoGiQ+pRHlhHlnaDxI+HF6DJTi0zN9sk9erhPs4OLiGKPsydhFsC2id0lkLw62W+4gkqHg1IGxYqUQ3jcKYThdDtNCuTgpSOTkOvkMr2nqmVpYgPCBRACnHNJ48Bp7HpQ7ZQZf9wpnFlci89RX456rFUrh60sXD1j4kMn0XGypaSaNChFaJeSUH1g4iewjSyYyrrJUN5q11mMe9ZIE7c5lHfD2gZMsFVg2Fhp5Y0KtJhzyW1B9XnXjMmeo1e1Bsdag4bG0mAqqzvFWp2nTCI5HJONz5x6kcw5x5zAJp767Y6ADWsrl+C6IeBaUs+RHxOBz2P7SKE7UP2sWRvlidI2mIoS/YynCinGudGCegP9EnSPAbF2yYH4avymdABMJ28GtOiKezMIZyR1w5vVy5MaDXQhk7G5Eh/4g5Iot6iX20Yu8X5wQQwBrltUU9EhRqKsBjpmdmaxJi4sVJAhy2AjE5JPx+CJlEOCd0z4RC7bDc2xX7cNSFbcpHsmzcYPVwAO1Rwjub7YotX4t5mc8frwPZQ11HJLkNy0u3osc1NIf3Dg1BxIx60QF1+hhCyX0WrjR5d4/rPSAByMWm31GA0FcpAVrrUuY+FyC5u1fk0urlcHnhZzjnp/c/Pa52LK7tNkTTRBoFaW7iN7+hOj7KcqfZ7bkljO+Y8U+pmjv2mD0xhd1jTb1n1wCnEY8wtR5qQR1jGAnXcc46QlijEYOeK+wEqnsqkiag4UTCTGnwcxM+Izpvkin1FpD1BMPhNVvxBeWdVF2qEFbvmu4AFPCYZb6F5aWsf3iihH16PnfBnfQlXRN3+gOSsET+jK0X3OozZ452EHD/edpzjb9y5HY0X3WWOQerf/bjYR4J+yh8tZAZJr4CucVO24pPqCAJ9X/hncpcMfTK4v+qRkcNxkKIVKuoYUTbJZTzciAMiIP2OI4fOoRPYDSQFOrShxUe/VWr+lgXvq4YdX6QYONb3qnpHkK5pRtoffp7iPVn/9K64VPjdqHRRlFpmHDC8TNHrnx6A/DkIHryN7ub7xLQ5K6dwEZ8hNK6amFAluRlq649YVm/wHv06InFz/V9BMz3Ipufi4DK3z4mxbosKj9gVIxmfjA9kiTLloLlLt2RZmJQU1ZVoBZQP1ufAyUIuGImTbevriFNrlFdH1FaBMJU8viLGHchAIDvG7R+7Sf5L7G6VQf4vXD9zkDVzjZZ7i8SHx8DtQFXgVf3VvvT5V/BaKMyu5Qq5sSemHEhQdwhmXLSFk07XJcJHUvpmK8aXiwkJSQ8JV2oQ/T6hfDSciltiYlnz0XeXrzkC2xCN/K97y8NLrNJEVfOQWgIuYGmtwQ8j+5ID7JEH70FR2NVznnWQMdaG9yGJJ4dP+T7QkzHHFCySfmmgDtfArbW33MGAHD9Igo0JBOVRx8vYZaIQL8PIAWWrEBx3mQhYiuPcWqvc64iEDNibIzpG31LworbJNzZIkyOiBkfmzFkos+PuTU5gP8Yr7QJcUcRd8EyPKT0Kz9kqMClQ+FxOH4BA/lDcj6UYK3nwYI9yxAV0Y2R/KydlXkzCftQdHFpXEzCsJVC67vFXnFBck9zNBtD90yJmlXIhUlowpYMkfOcB+JDh0BvaCuUN6UA/I3SiLGQkhPIe/4xQn4TIw6YsSv6OtWnMoH7oQP6TmMb2f/x2Vg/3cB+DhUwu/MHbbNOHq5JTyrS58LbVO8x/XeS9ZF0sKTFRnBCjWlLRaAyx5c8EFL8BVxWHshvQrc4laUHzyl/5EVty7vywP0tcaAjzyNsTbxcroJK3Pn6CCGEAsMylpX9/XkzqhhGZtUy5DdwRqJH/xJ1uUBUvxN83WqLLzFK+idz7WNZv4kqZD0Rp8CakUajGtFvGFWmGWnPgcA/SUnkWf5LEd9JbwvxHI/w6wvV+ycudb2+r/qfndu3+d2zj+tT5xUcUi0JID638Zi241fmnMcvTcKuIxUJ7Oent8hMqx6Z2Boocupn/aG0l/8+Q8tLDqbB/cZ2MQ6ovJxOzy6ciLRDwUsCcBe9snt/2T3G7ODU54fHKlVwDJvZYUJ7YmSqhZiEaZLfHI/hkR4+cmn825LJzlcGqR19xCu9yxOpUN5cRtwm4BLosimlG8yp0iQskT2lgXuIuY6m86LWlglISXYudvtZ04jTb7cpiHSgavFl63JGfLVvVqtGjNLGrGip6Kb4rOj4fi6RzMUi0Y8XHII7iRc5KLV/iQ2wsJO4+1Gr/qIthj1urAzVWdTqHdoak4bnfMP+DInpJKu3yiijr9QrJXxo9iKUxqC7q65cbolhIDHE+p4FO4a8a56AJrHPQZ+rpgeTgpnR2hbB/BXxOm2N+ROOsWfkz6oHuiEVc9nCZFnB2YPuZkrmlPujr8ejtgnqFUBpronspjuYnKFx1ce4ij/3Qg7N54OoPiUS06NPwBuUPoO0hkgap5h0hbD5HIlnTlRPs/SOw9mDp/G0Tx9bcFo4e10zyIqO3hJJ08pTP12uwqr89TUPTsnuKxe91OX9W8Kyf2pdJKZIH+XMICdbKY38lS3aaZIyXdmULFIZli5cl7J3bU6lEy36PwI+EVYJhfnbGxRHaPS+toslYFSLSbufQoYFJ9W8C1VdYUBD+wo3A7eJCocZbIx2EXnVjojb9m4bAj5QtnzihfEGFb2NfivbGUWFUe40/qVtJ1Bkus5Af5YsU0w90YM+6ahc0uKV8wY2a5hsqXsM2cZ3G+2JM8lkTR+QdTomQxviNtpX4zDZIqDBDFOkyJTIaJiLUBotAW1dSUM2IpAJet4hXw2EouA/1zEQOmrlCrzBgHM3bv/q8dmSoMkqRaXIlMio1ItAGSQBKgCnTIfC4QGi2QqWXMix1q89+1LOPpXJGKmzSUzGUrl0S2WEotJo3eoAtFq5qrSqt6Y3VYkPq9glqWYVKGxu7egKINO4Q+MrDp//aiCXHvGRa2vaawEnqfO85sdBTXpc0iG5i26oIqBvSBdxxZvaDQa53khk3J2deDR48Ty2WL15Tn28fZ81/fxbOjEY1t7W36IupNjYNokYoVYkf8NTOHEymfH4ulgUbYFs61eF/syWbGN9T1pO8YLImKZ+NJt5ca9kJB4rg7/Bo7zaTJ494YcYqPOv2G6xfD3VhO/Gc1X+LwVBQbYxL+JEa68Rw6IxArneuhEJDpSAKFnFt9TXOjplhKzGxIjhmUCq1eG7XLDku9nbyGu7ET8eq85s6l+y9fkK3ufKw2dsciV5QShTga69BEOcaUmC/+kUIg4lpys0b86RTLLE7VC9S7JwBb/k2EF8YLabBuha1xFUuhqXw/UarDlchkuIhUS8J8foBKWlxEKzFx+IbgRXM3iItEG3JZG0RF4g0qQ3LMG50C5kCJOUS88POBET+E2o0psep4tRZ1G4NspSgURFDufpdqKmVVW0yn1EQ6YzESciWL607xG/WkY0J9Jp20/V0H3mgs+4+UWKDwJxrt15DppBdtVmjVc6VaLcdYohSUERFoWlwVrZJGosXTvPGRYnAM1gpe3NWMCYYDpWMpsaLBXckd+lusgcRigNpbX+1OVmcmT2EPUfbFZe8TDzVLh5iIt3/+c4cmLUqep7xPWjiSuFBxf87ECf1Ju4Yte7IzrnLnnL0j+hOW1eyPq9lfOjd58k/RdXNgf2Et0XyIfhA/NTgBNyOBMMNPjKZJE0rXR8bKoVHdCF7/J27/rMcDWx4OCBXxfvSRcseAClTD/oEqKRQt4XR9AkRx4RodgOvfK9Dk4hl1R0griXjiKtKR6p6siQQMYWJWT0NhqqaWZg1QZ/r91DnWcG22Jn+KLcteL3qh4ouM3kiwNuQtNIqMsrRKKdHS7lU5Bv5V14JWLzDd5wOmW721oPrff6LR6w3WBr1e41c/mpyD37bo+/At+H36Fp9z8HSLpC+9JZ1sSauKm56vtknL6eYg2On302Y5Qg3Z2vwZDqK5UkozimTWcH5efTivwIbJb5+Cps+tS2pr7PxEIpBnDs5EE9B6mI9wKsMPwpWSyrwHeZWmnwc+ZKNNnQ5UblFVSZqrFbrgFpWMzZ12rVrGEoVrvn9WwR9fPH3nL6vf4BNWbog4aSnNhBZO4bs4Tu2ixAvHAcW9bx9csc8dt9e9eLC9AVaqWzLyI29d+hNboSiSqqmjW0NgZ8APzgJMmIY2tIWAWf4A0GlbRt1s8keC1cGyycRWUjkHhUwz2o+wMXMQVj9+PzIPpbRtJx0hMUiHSdvzJ/QXaeRKCdAwdtbBjdjP+7r2/up0RdWe3Xc8b2jmoIhpQumRthy9vEyesQixfNqo9r7am//TvnkNpAbbZGf9HoEf5Ep+oROmVCiSf8Ruz8abFJwwUmRryV0WcHcbyHzBPDLlKkWeWjG+pNDHwtuVwkJMVUStmam50DK2RfL9wC6n1GEySR3OXdPXW5B1MkMUbzCW4GUGRJ1lvfbd3S9mV7okD0eKH1a6ZtwdUB/bPDBTbQWujsy5arMus1mZV0eCV7XWjq0DK/z1wOERtMP++onta7tTR25IXXK79FfX2uUfR674uOR3V+nn8S+2dW0ijVhPWvJy64RgTurE8u99LS8nVnzfrANTVUVMWQjd6fWgZ8lCRUxVZ8fxHTs6js+sVbFLvB1edomqzXXJMvjfT41Sgx1gec5Tv+NFXyrH0DegoyE30ZgfIKOh33+ltsf5tz+eH1v23vp4NgLAf0GaQlWnXiWv2u9Q7/zuom1TVQB/76s/TtbnWhmjGXtBbttgA/i/jh8cCA7Pg96GNtFpCF22/Itk2WSPL75bHCMlgoVMhhZc5TJBtndoxtE4XuhLnBLAa3RJvQlXA5UVREaWScXJQwpzLek9Jz4XGg7sE1xHCX/NSWQqc2Sa2qLwbHF9xpme70LR0Gzzsx8tSWUjdMIxjxN7V8C+x9ItqDlYB5uD8ynkBQQp05S+fOPnAsP+ZdTdKJFYIUjiXueB9jdVabDZ61YwUsV5JMX39bCbaDN1tX7v8X1/Fjr0LkbwQMPyLeGxONCIKkfbcjgEn0IWJgjKeM8EYwTPePxr1ev9WknfG+vrWP3Tew1P9Q4wVZKPlnNwBpra6L6VxJLbJBS04qQXzud74SfRCoqE30ZW0i2jW03DGeScfLQ4KjibnZF9VlA/Pl/MmUobC07lLA2OpU1tIu3XbMw3Ra7ekJtmGG1lceE+Wv5ZfNfIN7NCAZjKzyerDcQyhZxYDpgAH8QSlCsM0izDq+SopNKotGzisBtRgUOo7ZlpmdtRw6kjJ808I+zKq3ezVH3vUZ5OLo+mxv3+yzh1rNWF8P1gU3H0sD6pu5AT+GbisiObohpt1ZFamViBHw20kZnLXvv5l+oimgywvKkwRMHKXUpwvAVkRod8Y7uZ+vRpuz4H1XPlLD7vYk4qU8ESK6JyUTEpFbQxfDl2uxbytVUxFmC7oScwSipOzU3uTbhqbC3LYhCMck4IGQwv79JUoA5sORYuDnc53w8dJEcI3QzdhMb1n4Ka/ZshG5ACUQgNXarkAv/hWxq8Y3EFY+zDRP5dAd2MnI2xs9k433/5hGBgVckF48C0dX7fsW1H8x1qFz24pWj5gTAWR5tEP/J78IKo4BpW9OYulG9b/tL4qKP+/h/RRyYzmCrJQ3/AGkCNxRUaypUWGQWl3OTBQduEQYqMa/KIHQtoQKzhQ97+iBHBUHZ69pDCzOZLONNBEaYr9dQmCtU8zcAqqGvcnvnb1oasSifg75HRB0NjrKwDFv3T8fVD2bNg/Hckvhe1HKWlEv357FN3GE4m/pjFAGNQNRnky0RctI37Y+uMn9JMGRuqFGmqh3O7NtwvxnZhEiHf3vEOxyVgN1NHZq1wbtyRVZuVSjt4afPk3/KWiUqrOCvDYd6aaO0ySdg5L6e0gL8gJICEGUoVgcb+SRB/eSoTv7YHamWzobaetXjAvCdeXQxBtUJIoM2GU4BlVl0VSa5rzHa4wCYNTQM22B0NNN1vN7/BXUFNRB7AA2eoOuB0v+DVVPTUDMLn6rhqiBbO7YY6VP22XFcKtRw7HltBBQLz28kPdq2hVmDHIx732opCY28cvHcIMR4byNXv4Dfy0YsuULWoCYgPPXkO779Ht5zvgmaitKSu51PuB/u9/jm25VwX7K4AXV8DXEw6l1d+zp/2Te+5Xmg6hou6JTi6ua5oJ9rb5qTwuN3jI25QeJhs4zx7zpMJfDLhvJIA+jAZaB8I+NAZGB9r6k8U/Pk550l45PV7dzpGaX9mZf8czXUgt2AMdBpSPf5foqt1g22EkyNMA1AAvXl1FbiIGjbB8dmY01w9t9d7q7n1JX2VCDaPletAduFNz3CKnitqBNTehfocnh7eyWiU5dlbO+Uhejm0SWKUQpsZ5a3STa1WWV52M3xWBppn0BgxC1tbm0yN0evdLDVKoE30+s5W+ytmNMI7Mxxzp58JW65YwtQPH9vXH/HHuVQcfYhWDZQB1eAQHUctDZtvQ7/0a1VJKm3/F+htc1ix9iMlZ3eDYVeY9gg5lGjYckfYLCSizYJlobiV495OqVKT8aqm/XHcQOG+H/HA3YHmBVUCj7+kqCiYHo8PsKS6TdICboG0n8JZ6pbgbsnM+iTsv0rrd6bV/jbPVffxrHPu9OrpGZ1Lo9XRKkQ5vMS7yeQXVZbM7Nwi1Ey5dfUfJLobjz7zTJe+rpv0BUJn67xpJIqSQX7+lTmjt1fkCoV11VGAJiegTldu7t/12ujoflWWbzG1Eu2EhneNqjYEukYwgPjG3LZ5b8aARlwrxkwDMZZWXAasKVC+irwqVSXFc1NN7TnBvNyZbveEAZOgyRh4CEShkgapKELRacmFfCX/wDVugUhcRREpJRR+hg6VCTdnZystE/tgKO0CmQ/ok2GzpmSZZSDY2O9eQOyQdD+mAnp0FG2i0SYtKgxgbi8GB80rH9V6TMnEZhwa1zyxBHN5L+QJfoqQtCiYLZFmkuIViC+IzFGZCCy/O7LugZF/g69/UIN2ChvjBY0WtKw8LhhnWW5bHpcQLJ8928aBt+Lj9jQC7Issnp1jFmcQbhNwa8+KR+spIo1NpewlH/Nq6KMyz8LR6xC0w/83OILFfn/gDm5Vu4bYBoiBNmJXIfTES1IgXiFUZDJC+QqBBCElUt11oofyEQA+UKgPAOChph8WkDQt3J6Di/QokvbWJ+79n2LFB77pIyCOrED/fLFmX8G+WzW3dLzG9PvFERiwyleu+OrgRsxBD/pgjbMN0VftnIKahwrd9KYe2VeD5V5z0xJRfRtRfX3n4ashCWsghczLNbUXa/Cb/iA2jt2lwkBQ+TQd9TRzEJQisozhrfRkf1n/qfpTuu+TZOU/ZT+XQd7u3ttf3r+nfs9UaS92d/nP5Ubw3pJVOv2SldfJdbo6pEevW/XRH6AaDoGrwbtTArOEpkxZ7az0043yn8stxX95lv433W5JLKZPxxe3s5jfonvpcPzua5/IFTJ+2kQuwj5D4BDPsEXkhnvs33fh77FFGdste5vKrkMgvFq7Iy9fpyko+GC1ftAYMTsth31iVVs+ay5fyJ/LYt6SU582VIbGlsyrrS2dFxxbGam4aJXbwqw+9TbLxZV/BtmFTvnDiq16ekHYGCLK6T35qeqabEsY6PR6FQZMHpjVTH168aIvBUqjgsES2jXXXrje29+5nt+wqUS52pypBZrHS3rNGT269iKyAsxglleoJv8fw8CZ7wdRfEetOFCg6r0DcNdwYWubr1RsSRyTxGGq9yR566v/cwRM8WXCkN1wWgec/6YmszDfaC8rzEsJRoIPgtkwh5YXmTRYCY34rZZIbdHo8B4zofObPk/aP81oM+rI6jP/9RyfM7dz7nbXdvN218Td0hVd6JHL0Iv6pRPhAgtOnGYrU2K9Z3KBacWWfjen3HvFxI7FNlCAg0SD11qoAtap1Rsu9mv2x7Da/HcNS0dSjKNzZiZEzl+/A9i8Hg31n9WO9NwAlnaTxSgFS3o/RMQ6JjuBHWDKJD4qXwfP5wLh0XyV6g4ko+T2xoMoImrtiAUsDwS9hABVZP0OzWk7sW/dLciEBWkJoS9HiotGK/PSihfVl+4qFH07aMhW61xHm4yEavnxTsLxROEsuQpXJOYjQxyFmZDN1bPNzn3iUJ+HM2Rh0Mw5pWd/7frDxZ6yliNRSYQSiYrDZTe7yZgSS8lmK12gquJ8p6StRazX5KpcjkxvriGUCIEBWmeKdGdmsEVq6eSBW5flZYevX6bnCtk5u6HB05+Tff7NftvQItPkM+MSeAG6jO8nSXW40gLSA5jGn8UX+yltCbwgXcH3EUVqdKEICI8WyNUK5sUOlfnvatadeb1UhAKlgQIdfIvRUK3H4uxY+E3jo20X3mCwMptFlzJSvk4sXicfH+u1lFri2XjXZz+ax/OhH+FcbC+H/RiDhCY/3itRrzX6pBqrYUp0UbMjf9kP7lH5haGauTUt8ihXK2fw4Twl05ARmTb4U++KE9V1P7n6vtrTP+Tu7wwM4FsMfYQWwj5Dy7cT1AvwmwkLCu3nKmlZ5laPf7iTUaw6fcT8V+aow+eW62hOm7l3U3lmk0Uetjlixv/Xuha0lGOqLHv/92803EHDlF1tkbZTyyOpfjWZa7ezpSFDqPfUoTmgMpBjBo041V3OGOAzJg/2bnJQYA1Eww5kd/P7yUahNUhW777Zch+rbaDbSiEYcEjXYt8fPN9i3GePxhZJucj0w4pZKJfvxAKX29HrHJw59RDTjPEjrEwmwuY3Y5iH5v27nXT49lJ6DBd/LqMN2Bf/6yALU748PnNy/fQBpc0UCYVMxTa7kqFsxGbATSYbyJNx2Dnpn8c5KpZeW3wvQe1eH6jtBL1ahUSPsDX6gV+gIyA/pSOOuayoIR1PptRJc6DQn2vDGvqAaxUV0zMmbtwqGDO1qe0VW2nh0AmX78Vx/iTmugQazFP8mo1K1oU8DPL3jJHpeHSWftsJvW6XafWNyoc5qhydZ3xC/pzSguyaQ4m1cUfxZNgPKBAptBlNIiWAlLPOSzGoG7A4yB8IyI9lhuS0nz6t2q80WO0qElQ1l76k3ZDjdy5VdBWTchQSjsBu0CgFnCT473DEY3gS/I+QSz+d2qKyzEOa27Ik+5U6i4iJX0+JG9BhQS1PqdbwQCzvchxlPZ5pEeluwnsnJE3YCodvncr2wjYgDqWnpPciEb3TYA816UASVNXK6O4w5PicmxVdLnKOQqp4Aa3eal9VvLhgyS8ZhJCTDHtcMBBPdoHcDqTd0bwK2X3tLfSsQ9T1CRAC8enxaJJ+x8nhzGjN6jSzHErxDnd9COKdCmKxWGnHcijd6WtiCGKBVNDGjVv/91PDRWqNrgRfbs3KH4E8QH8mTH4Fy4C9IjPOHVBJHV9tzsofrGLTNr08cY1by9IyI+Pb17ye1Hhpr6G0DmShCC4FCqVwEVDoUjl6cKgISBWHjWZzXq9l4P/MbDvxv3UfLCunl0rHuvAeKOpbJX6ZMPE/PQXQs+7vJ9yZIeqYPip3uDazXpPJrw1UoUQe/6GZKLM5ppQJy7V8uIgm4VD4zaSmS3sjO0XBoWp5tX0VJXwHFAPdAWcGO+2fwSEZOFNyBmCRvGgwW3tu/URd8Rm8TttmgFuGq4CsfZb/yU7Z5KU8CvYFnlOYCuE30jK6CuRnDtx1Jpxx5kEiBn8iVQRI4YwzDxIx+BO5IvBRuOWsgsKW7yXgzIS0wv+cjITu8oHj/17x85YQbjmrRvxB94DvINxyAlRNWOD+wBktRRirOdNmzQfqPcN5NPYHIwDMmYbF68ysZc40LP5bKgYBZyaSOdNmoQg7M77MmYYl6sJIQH32PXVfca1fpebjyJG12ufe6hc6A/8HD3/ci94PAZx4jS57t/pP4FKAmy5vJvN1vdy7KfjfXsWZO7Qxk+uxFp3Mg+f8ji7nWL3dcyec0Tp20b3LG8EPfm+oQL0g395+P5ek2VGWvr16WtUtzHN+cGWUpenQqKRbpAIPMJzL0lTy/MY4kCPC3nH1yA2uC4w7IFckgC/6UKuYFrQAoZjbMloDc1GWppLnATcik8XtFaA+aKeh6+dNQPUx+ObbtUe8O0HipOvDhLQRBvIqoHcfetMG8h4nbnavj83Q+7lmcqHr85wndEY+J12fp0yde9Eu2nnFBfjz/sc7xO/57faPMPDH6yMp4c7ncPn1OSyeBVAf38/RCIojAHolm3drPBmammFYTSgxiYxjxMQajCJQcE9WrejHnFolcYkB32605GO/IKFeM/S+IW238LjyGZxyabB//Sq0a2NnIZ+NdA9w/wr6OUKi1HpQVUKiVZAz7YiJNAhFftl35K1UgijECUOlTZuQRvSoWgQNgJJ06LFNuSarbAX90WC6rWEpdY5DsZoApSpy/JizIOCxLQ++kxOnyugGeR2jdkfsmAhDIwiVT36Yao7w1qvkwuFElehCValQLYtwSz+59Z1kEeY6IKFRziHTPqmktWpkLjDTo1qSW3ahAXGieMHDFOmBZO41r2O+dtpcuLQGFa0F0cdS4Q/4qk83Qq4JxStfRE8ExenTduTFTMGZjhLMdQTdNV0fWV6zoifSytEZ5hPmeu6RwpNjeLfxFDd01x41l6iLQea09bpmwJ3tlngHFLfGlE/nYvIaHkX4FBY6RCVSPGE8HJ50Ka91eS421HAzFRvSlTRe9BKata3GdvmcYKlaXPGaOVzdU1fJqT1X5dPKqTrVi9rCablBg6bSoEGjGr11ekujzUfKQJ+V08Q6O+RlKGqNyGwxq444/EsAfCp4PCO5SCp9XJZDWUJ0SbhYB7yqESgo2ExkPpkqgHHs8nzoJiE5c1guZOMIh+yGTREnvvmlhoaW22il2bwwnJjFsW0floDAUsvG/NnCWPMooQVIdMiiwi0SH6GsVUVqgQq7NaaCVNGmSYqWdsbVn8kpJNgNxCew4I4f3M9aT3/XgR/P+bc3YG+OLB5Po+od1yOmMhLQ30xhPJ00GB5adtjDXFZX2eMTPxju+G4sckDwaTVLcxuz+IVxCCHyJXISAqRbYGx9YCnWh6JBrnS8TU8g7OJs4suXG+Q4TEAHbXe3UbkAeOwGTSIdT8conA4RdVSnQBfLpuxYbHkiXxlCMK1ljTQ3TCSOu7y4YFiDI3B1npodo2O4+6xLbAN07796nukaSdu1hkhMC0RQhiGhATmfY9GAOBFiIfTHZ0zGjBHSExNnHTPrzKYQNO4XDGgc36HYGuo03eNrXifWN1j+HMbbox0mdlkk/wRTEBXKpBSh4vZa+ualMoY+5EHfsjPbz54IGgAFxRSzVvupsboafEzsaB1D9ZwZQg1uXCeMm+QfbFGVSgYzIMPcpc0wWS0WQvaZEhH0nNsjTWUcloBArIyWCNiT5mwGTvxaFkz+JQk12kK8HVsRaBzGGeATctJiGRIpEKsESyFi4V/vRD/p6w667PUxYOW+Eos9t7CRRQVIK0JiVs8EIfAJlEwGCKjdwgP6FzbW5dc87thF5/SrfQLv0wP7iYVa96rzMMJ8bkVRozSIFCqVkiu9vvBw3kGPDEUQs7jwyt4m41XlgNnxhm8bV4zEWznZB2PXdJzdp0JfBkzHlM8OxswFHK8noGZhURQWNYCU2M4ExhqelNnpdBrD0njiq4qoY8hRXO89BeU8/rtiNIQ7mKIqlUxciVS5O2POqlOzdewEsmxK2eK8IukYGaMDOy7unEMMa0oDxPNGKPSlDDSkHCORUhlk1SWtVSMEFOV20GYEB6j7RPTf8YS7djxyPHE8dZAVDMCBzHb5vkWe3uu6l1bvjvYJVbXrys/h9evc01PU/eB5ewmVWvabRJiQlHqSr/vNAjPGkRRClb+vlIPDfWW9Jzwnket5rToZV+Air6G2exMPyukJpIoyG3ekxQSKhxsX3O23ONhC+RMONLkniL+KrccJAPPq1YFb/zhjkbnINIKY4lrvZRiaouZRLpG2QHPVuy8Ao/Uzy8lZ7lsCHr5I44EKK0srfdFMVRFhLqrWVR4Gt+oiZkL1lW2uKbxZRwSR2ZrdaQEMHHOPa2SZoa5enyv3tY7m9Zev1Ic1V3kzAJCnmIRykHQIrkqi8GN8Jd+2PmkV0QbKJQaWQVUhqHs1owiKS1V3rTIYpcshHuLOKwgo/20cOMzNpVrQsDwMbl7qdsEPie/ZjYc7SQpgd8+wsGQ9Nw6XNTRIKRA5MOk8YEUqkjPQjEm3uRhM6NAUnzfwrdSija6Yn2wLQsH3xa+bBqSAtFl0gFEyZtYlWz10rws+WH/IkCwUiJGKQjeY0amxNzYs3vRKA5erS/WI6EaBueaK/LiLvSbjF30ZDJxIG9nGRVtXMBro/uThjzhzu68dW0vPdKpL8g7G8z3y/SWvmjNcpu0dx7O0BsM4ryrLrqYEKqx9KWWLM+Da7lktrtQ8umWyI0RnwpvorZEdjjrJLW0iPwZ3UtRpGjVGasrLeRhtlSQAofw4LPYB2+7tWxIBki0JxP9m7TEtPXuUnqtKMgC9YSkg8C+hIgRO68B1VZvFFihJpBilK9WainKB1Irxzh+IJ9UIGJZg31AwmPTs2uvv5kfqrfRGcLujrwdwTpUjUXr4SZVKVuit+SUzLhX3TKvOa4iARJNPcUZmCC1WHaTjrDtEOfc3rUkXhzRiRYLq0E5BmUkpBijh886rMhEjfShcCzuVg4CBUNM2nvFo97LK50G0TDUf8aui9vSvfbqqrWW1QkWwujEZgjJgA+Y9g62Z0OLZZQBMWnJRjyjL5hEhaltU2vNVp/fqI6RumMfMbT2uVca2IrV05bmbyt3G5h1u5o2datKMZqwumKdSA5jzIqnD4UrsUHB+3cfiiWNlXa1Dr3doamMnm+z4hYmP8cc4zya58rZ3cHXqorGf0enya06xxzURtiNzgZ3IZwlK+couF2F29zs8crQyEvPqd+eoLH/NKxhyc4W5hK9cpYml5NZrjbxCG0Zr06ZRlpppCPrN+RIBwNctfOX0vF8C0OggUL5uEG3XsNMyDsYP5LWaSAWBPwBcNbhBDEORkqhURskSX+LKT/jXnr4EZYB4K3D756vPm7D4NbooM6EY4xTO5RYgLa9FDdQ3IxcsdiVSD2bBPAeYoDwi5ewvURCgqWa2GJMG5QGKrslj8xOTJ75mt52q4JxYwA4eYefJgsJ9RfcNTwxGuw331N0o3OHnDbLMet4GdfSDqdGUtW/oqHifn1PmLXhKD7TIZ4tbWdiWIg4Q1HZvIWAWUhuMCetaAEudmOgWv6oNHfhas6YlXgVaMyYaBv9VupxyyKCGe+UdCVzloUaVWxUjQEzJ3xSt32T1LyYWClCHAhiF2Jj2F22spk0UcvPLlEparD+GsOkJGIQJsc1KCrXPtIfbph/1QyVT8YSNWIENIGyIjWlfp3pr8QVEiM8rZ3pMRMvDsLyqSMqReWOnXXJ1hOnsqXvOdduiWJud7XIzyagPH25601tdsUmn86gbcMVfCzP10b5pnBQL1XxWf9MA95e9LUpymy5dY6hN95rwZ/OQ7zWuXOVu9h2qSGLq+5YwlmZQG3OfC/CCF7MBTCbVPh+QXrcEBCuTEFqaYJvrSduT2g9f9T5dxdQnWlqZQxQTc4a6PS5nnGCcqbz8iVPZwRbtUWt9xH3Ns6lAGZ9pmgSmTk4EgVI+oMTDI93Z1azLcJYe30nWjk2xVrvJlrVdq0OyvR95ZYmUsMKTbh94DGxPmCcWG+q729wC0PZvos/bGSBuTd8pAfcRNSENHUhRFYyNxWMUu29Q0+sa4jCPjWx3CQaMtqXKzoZF+gVq1KRGFK+llw1L6qyK3MrckO4UfvYY4BpFcrgwXTZkrSIE1uQjbSAFygEqLUMFABUArNd6OKImtzjQFpOiDmCqGgGv2XxFgmYskeXbKAZzCJSXtMdxTkXgHGkkCuGC5yFRiylkxsAzJlHih869jsNU0mNbH6i1EISMO5KtUrb34rZwpJq9qNhoG1E5gcrGFAo4AqUJQnEISPH113VBwgMOrhSJyluf0LtbtKXgtX4eq1AGiqEAbCx31GecXncCz46diF3xMjbVfb4JR5pMDprCwMI4qMSuAIQPXJ4mj9xgLxAWixH2ytFx4nuypYwD02UrNWNv7TdVHci8rfXb+fEdJRPXCg+nCAJ6h2DPkCITJDsvU3o2b6WD0Ea1jY9axMWkX569eJL5PC96RSS+VTXfj45JiX8xE9NlZV6TGVgmRs3+xvcl39QA9FnkQhNwlTtrUOXeqq6kvOrChQrpIEjX4j4O2+gbABXmGjtGNuYGIyUq6aPKyPTrYF3jsnmfUQjnLkHlA6kuGEoW04etNWkp4Ra2JCFAN3GN/VuJOvC5PVCARCW9CKoUGyVixl6T0s5TPvWp71tA1Z9GX5HX0yes0rR78s1XMKaUmAFgXOJY98Kik1raoWk0GCwsI7YMN+NltipnGy5M7aAcLKAWi8H70OEL96nCY3yG7zoNGu6Z4NcVl18lJHdIxwf08E+9wgEAuAAqAEsAZMf0BOApwA2AOwA/A6B7aWHcELanfOMNB16Im37m+GU72WCPM8tduT0PbIN5tXoKD8vXhjrxr1/iAktGkNSMID561nVLyo3PXN8p3OKnFRJ84ZZcO5791pURC4+JWs9kdVr0XSVXMcysLfV9s8OFNYdxzlSiSqSOZJx9T3IWO9vK8tX/IirzZPKBvcB4NaWdQpWQv+uiOQNLkUEJHjcQ8KasqfU6UGsxTdGTf22AUqSxHaJi49L4bxKIi/dUXj1Ze8Wrfh1GLFZIeOhw+pAaOvsAZ7JmqOhWAg71qr4yzt6xAHjQIIzB3tezVk6/iPqWx5LvSHB8uv8LvY4XhNU/zTZ3rSwqffVDK9/sGI57yJLurdxDASjCPZG4lSlje5JxS3X7ZlojzWiDlW1JV0dUqaq4NbmobC3vmNBQqYySjj2Kky1OmIcDQxleTZvIQMprqJws+/l9XYxbgdtNttaQhMYahEgQvm+/OUYRaaTNkCRfrakZkmBE0H6sv2wJUom96J0xnfdJbEIRuh9S3+H0s3Hq7BhuKNoXNY1GRovWBXU/cJdquUTXw+KHRiGwUL6LUQ44fsQXXnNnpUaEqN3CLf2Ehcf+s/u8u6W6w6kGk5/Zwdx9kIN5ynzzoTMvmjfmShotGDmIakZ99CNV+M62dEjtE56iYQ4CwuiLMuccSJmS+bT4Vx3iGkKwG2i1D0TMwWgmTwRDCV+pmwoltfpVijIZfD3079Q9J8PgrABz7BohorGzHw5HkSObzCFxj7WkS2JinDUzh1847HoLB4JnGfrssT37cqJNs6kothmQ8psaD6laxjmgSZv6u7E6Xg9HhGwsN0rVAmfKkQYmnhMSO9elhMtNC0DLx08rN6uvn6uqs5EraX7nCvCuvvLMp+CNsuU6x7ymjBonGYSlunVN14GhmmbG0qSYUBktSJQMdUHikYYhRzJ6zlKZuBqtd6cQb0acPFsufsBVqh5Te+LMBu3cXN77DJeOAEXlzs62pRZk4svk3leDnTiQeVq8ZreKN7w8RgA4HWBpUz44q85BY+100s7Vf52rsnMsHVinolMaDWbjv2Owy/BtCQooGHyht2YgSJE6nOejM0m1aeTYpZhrSexPnMLJj1uRuWISUUK0bKTzzsgHnSvyHUIriAzS9x1uW6gJdl1Awf7aT1w98yBDsbf9hdhhxPTZyQTTP8MkYW5N/KTwbAUHQkxWJhrw2Acm7rbwL/oUq/zQYE+5sgr7CykAk0MQBTkQOTDh/ZcAB7KMzYYODRxEWdfN9Q2oVnUxxaZY1bC51R92okPCkg56o+51+tS3cjd0dwo/45dNspovkeiNeihVuOkrhShEVQJE8yAVG0f7EKUCV0Un3YxqbO4ONmJV42zeQvYtazt2Q+p6I2oUY1A1ScrWIFWLPpOCeFF4x1MpOxQcQQE1/psCzDyUFBwwusIy2eFUV2BtmcTG95scPrXf5HCq/SaHTV3JzHy/yUGpaltu0aKttGgrbaVFSy3oqdb1Jbbz/bWH3sZksYOomhWLtMXJAX1UHj5gqyChAIIyBa1QUFBQRVWWIFSWdGWC54KnK4jM/SFFUcI7j8ZhUKWuEZWi0XW9UTPO6DAs9pscRqWxsFmjHrbrilN5qh6NvRMgONX6wAreE5jCpXcXj7m0hLsPzvXmVzMy1HXvEa6L9gHwl/EauUJ5UwvGDfOoUwFcw+vYAkCkf1HhFFBFsJuFAKIToAU/UcFVXGOMvaS4+s9odXGunrLjAxniqT7XwrF9FeR7aUVK1YN8DtY6u2Rf6HXTpEiZYn50zckWs5PKsU5AVBkUq8U5WjAzr+6jWn6jFp+o/Q+ZhsQlWxi1yBI5i3TsnLwrmbSEQTiAjUPz9OuZwKBU1HzhK9OBMvkDK0SFqBAgKgSIqFtoCQNk9n6QZdKYkNkng8wSyIKH2r9MI6Iwma7oFO5lp3kJXZN97Y8Dtd+82WEZDRfVg+2sqSbqtgsQ0NLumIZ9gY9/jv2N5YjngK++zHXF3R6y8/fO/9A0vS+wwQABPX9HYLpHEcg5IQ8Nsg81MIPGXy8b1DnsS+KXjBsCD6I3fx5lUM1CTzKvVr6TuOSaJR8/K9hSHeLOAHHV0EKa9biG5sYJ3p9gqB/NcLSeAEILoZqZbAJw+Qr7llJsjvgNF7ptzZMkfi3YqVG4WKY1wmah3WoTOPcJ5BdZfFhGcxO5PNZa/n7arvNqiM8u2k0h3QB89eRYEs9nKBipkRlFoCAUg/yQr683ikHNuK2Rx4qg5hDYNPynRZ4RmjZd9DqxHQFsC2DMW5uTp01Ndc2brab8I6FDN12yaeFxjIIW9Y48XGN3L4rdEzwL+4ODCxNX6iljb0jqLnjyGpAO4j1hlZJ7wtqF6t9uxoWUQ8LfugpvgNG7YVhT0VvMfuSCu8ayPrRt59tant0QMd8Nk2FxC89NpTUCReS3Qn4CgXIb5pYhs5Vabi1yVYQy8FkfoYszL+FYIbQ1VRvp4w5gH2cSv46Txe7GHTrzseDBycXlHleFO63AhVZEYsiL5jN5SK6iWmeHQpwrLc9kEBDYouPUA6dG6/E4XpJ46lYZSI9sRli2Q8t56GDiWGsiuHvdxVXNVBpxqTQl45NCWg59+Vi4PUVFTMMG0bIXOpnEp71BjPqNo5o5DInXYNmwuugfJ1Yxfug1AAHZB4kYhSgIYAcKPgBICDhrVgiAswAMGT8Lo7mNXrv9znTiIteZRJWL7oa5ErniJsQ999Akdi9pXu4ztRgPoO2sB3HJk9bB2HyciQvDnylJOcEC2YzRtkWQHbRr9XkC9dIRUOcAPLS+EHHsophrfZEQeYh9kilFe2KkWU8PGctPf1nKh0ZOwSNAkeDHLAW2x0ldYu6vdBX6FCmmfTZTQvxMbstUP4uXEMBpz3tIUPlCYnC87EF40VESnmzdl5N3tUbx+tn5HIkHSY6xJnOTdPyb6Ct/m8IqyRPOMrdGruAB6Zz7YA+NWNyllE5WFL3JLXlKmORE3PeHvFSQnRMQDv8DnQB7uyZ92wc0ZSweib9DQWuk1Yz44aQ3Xm1qRASuewdOPWBMU7U3wzXaYlwDZ7uHEmv5B9cbcKOcR+5d6OaPUz+OJH4fCdkHVozE2st8PaKZpZUIfiRQb2BtawIhIjPi9UUeLsqZZqXv8c8yacCcYCu7AD7SL+CAZbcWMHhwp2NxDGr8ayigBa8S/e983pyWdevoxR+k1UbRMH1KB96kY8bCSIdVMNuUuRRRecmRLF2KcDEmNchfZntQBhu7A7Og0E5wtK46jNE8wPd9lBy5eu21mkfQVmgZAheHU7hh3j7aDDgwBtogUEw2JNki2kQmsPCtkav+qA9IgVklYcR9eFRjNu87MoVCz0REzX4x9cx3Hz1v0QftCGAdBbKrNeXwP9Bnd0cQPaInrc5vrAJuZpDsWeGVhIuwlBeSICtiaD383niuE9XwKM4ev5S0SNHrwYeZQ0evg6mBNnA9lVDZcekxNpSvtPRu0dYhWKACLzQNQYmZuWmEzOo5f3jvgmJriadR3hrrsZxq2c8wXdP2LLXAd2PbnM5gme4x2Wh/KuOjM1LEzC/NhmSeN0ZZRRJMRdPZr16cN/yoh4sS3NS7gvxsKYO9ka5Byz7zoC86eO6MzC6vXeuZUR7Gy6ph3wxPD+6I1MB4hCm9wB3g6++eNPgg6LOx/15XuZvTsnHc7zrzIIN2kzsPt5Tg/UbKsT7k1b5De7b21FYFZh5KCQeM/V63PrOK7IC2rf+jGaf0bK4t+aBcfbPibJs3OiCtMJv8piITyhtK5sMZaoR5wm8K5/be2Tg206CxBGh3cWBI22hF/eF3l1c+FW2JHP0MFeMba5w11lkExgEHMjhg0j952QcgwUBoHQFttNVOex3ERSIKOuqksy666qa7eAkS9fCPnpIkS5EqTTobOwcPnrx48+HLj78AgYIECxEqTLgIkaJEixGrCVk0Yo7R7f9fdfSxiEM8EiEBuSBX5IbEkUQaGY47se12aEliAwM3RjxKvX/ttMsxxx1w0DrrrUBazkpE0FRzGbJINbMP64RMz4021gTjTbTIYiO4GO4IWgvZXL0zw3v/MTOxOGqMlfYbmdwojNkOOaxYqTIlKpSniDKqqKOJ1lKVXqrSWx+93FStn/76GmCgwYYYZJmhthmXzls16gxT67U9Tjspxya5NpsqL70X8p1yxlnnnHfBRQUuuazQVdNssdUb11xX5IZX5mTwwUefMsYUcyyxxj222OOIRzzjFe/4xDd+Pvviq1tum2ySVhrcc//nSJY8RVppp5NuektDuiiK49eYoYlF67Uqjrff/drP7lWLa+rtzdGF2eeS3zqKHLbfOJInp9/EZdW/W/4XrnTfBgNdLq/XC/ZS0KssBilfZ12N8vUSaeq+mKGO235A5E2UCt72Ky7uY2cTRZY1fSwKLRfjl8n0UXFxph92/D12Vtp5/clRG3H0ixq8nUUSzFy+8dUx985nDXtduxgUhe7qnu7rgR6WR48aFrql27qju7qn+3qgh2ujd4rtX18hGnsvLeXFIeE7+3UZ0441lvT8y9uSp8D1WRY/7+JzmPoScWjXNZ/lwsButTc9nd8MYFx/z9RALmDRW31jlcS9id/Ad8i5XVN94Vu3al5wZAGdOBx+8x8pxEtbibdc2E6JsUGtrSLkzAfrdszUkrSVubJvnqKwYdgy8XqHFK4hFR38JOE33nNhU777Saa/+cSr9gx2Wy2NSmeJwFbbK9aWIQmcnGbHqj7bMdRt/bF8qRjYJfynXXf5ci2GXqBP9EP9hNzSjz7pPZBUux+g9A3XknAsS9ZJP9CPe79kTbXXZbKEdnu36izPQOvuCwAA) format('woff2');}@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:700;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAFMIABEAAAAA+4wAAFKjAAMBRwAAAAAAAAAAAAAAAAAAAAAAAAAAGjobgZBaHIsWBmAAhCwIRgmCcxEQCoKiHIKEOQE2AiQDiDQLhBwABCAFkxsHiEkMhBYbX+kHmGd9B8huAH6+5W9VcSzgnOTL3aoGUBd4FokQNg4DBK1V/P+fklTG0KT6pAUE1G2HQimyYc5KtOryKOSlRC9kQ6/ZZu/QqJmQhFy0+X6oAr0wFmWi0Y0WrzrsON/wOS113o7n1k1afTVK2nEd/8Q63toL5YvCp9GFxKrihCKhL5YzVvjFTQ/NG/c2ic17ZrDSlGYvbfqiUzvYwzow/+zzu2S2pR2816goFQhNEOlf5JN+fkVjK7jK4VeRFQ0NO+yGQ6PTKjB2eYyISledeHn+ab8+f+1T1bd7XqaDTAqQHCAbC+SjYgldLH+on+fn9ufe93pr6I23t2BEj4gwaiqzSbsB/2+MrmFOndWIXRiRAwH0zMCrIGbe609t57XT3Clz58yZC4R/CWkJaZFf3wXkvl5BAQXOcIYz3Ad921CNhc7z2U/YQM+cCZTXFa7C1VjZ+XHOb/1A+PaROG2yLn9pstJIH3kW8hQqAnWKUB2rE4oHaJv9z5gzGpWUksijFFo4sgQEUTALV+XsuWaO6aJcugpd9dcyXH1EB4BfPzWfJa/LuySbsle+y6ag1jUi/Coh6cJXIDwfTgAx4bXKLoD/K1VzDwfcIR+IAwiCRxBgSEqgUiSdIiXP95RTpBw7haKjprefci6l+nPRUaWdNb1nqMotf55t+X41lQpYWCtvOxdVFLXtoD706DhmU1mety58BVvxgyBFIOfUVuiPR3ChkNtvLfA0sEBfvdTvL6fOk6aGMiH0lcbCpE6TV+m6IWLib/3l8YGW8ecih7CtUSlQ4rBs+5Xar+7RLuY9DRuBT6FyCEIXEVE9M1rpGy8K4Y2USinenzfZ+cqvqK8h6vfW7D4asmpC+ZVbq7YQJrqQtjxJJr3h0r+5oAjZxXWEEC0u2iskKGRUIcpTZ8QpgcNnnyWFkKdRGIlFgrdI/P9M7S3FrUKzOfIlEIKUCadlTZDgkxRlXabzkxB4/bpruguFGsP5hhgMZRwH4veUsSwUwA+gOfzGc+YcZVrnos2Md/H60AfJbhju+eFuukm0/79O61vdeMjLXuJsRXj6SXa5wmqbcqvrqydbT88vcsK2JgNoxQuGITANSEnOWc8SkeIh8hLgR+im/MBd89uSsOibD89/10935vao39fwZoODvoF9AaNAonCWLNAIOxH/7eIHEdVCEAgEfzzBhGM+wjNZK52gsMfFDmOMKe3n2cdwdai7ShDtrb9Sd771OXLYZNu+4xqMMUEYYYQRQhhhREiPvy6y6XZ1ZkiVpBqq+//7pd8h7dtn/kJaNSEKERQQhAt765uvk8fcPhGMcV2R6lJ1jf9WzviKCrAagMIgKSAqSZB55sMW2APZrx7S4A7knkYIAlZYjUAef2JTK/heGRzUB8zXGhW9wXITGtIP0pCAsUCAmRBNiHPEDdx49aB+4HvaCLQPrP+XgF1MWXeQAwOFbzvg6oEE9VorIOBdb1UYbViB8zaxXqWEPvohDXnhjCrVWI99w8P8WFkhMVVI6iulXzcdX4GsajmP5T1R4qlSz5R5rtwLFV6q9EqV16q90c1b3b3Tw3s9fdDLR7190sdnfX1R46ta38b3g7QVgRQkmE0xhlGIYgShsWcDdK6CKfUPxgpuWiRoZ7dteAG2WworwgT71EqeJm/VHmbTE2UA9DRIL3/u7O2a23yUGwgEFcRRTCJR6FopYwrMKdz3psMitOl6s4aWXAjWtjdi04FOR9OskzqdS8266ErUTb0SDUrVKys1KFdBp1KT7vrroUlP/fXVQ389DdRosEZDxMbqp0ov1RL+VPRY0hMpT6U9k/Fc1gs5L+W9UuK1Um+UeavcO328V+GDSh9V+aSvz2p8Ue2rbr51u7uR9JMp+S/af8QyMOKANuQx8A99XCUjVX//U75w4gQHB3IwYEgoaDj4JO3WnayYmPVcxPnUp6bXYNwMLBw8EqTIkKNAiQo1brjjgSdeeOODLxq0+CE0dDCVUQVjURAgCBAkFDQUNAQcLFywltMgPfLI0wx6/Qvct+2LSIQ95uKI5ac7MDxm9uDjI//IGOjjG+X5Qge4tCymCw45KbBR4xrM/SRcqNdtCQQGgSFQGBQGgiPgIQggkZCkWYvyLACFRCYq5g4J2k1sLD4YSbaMbBnZMbNnZs+WIyeOq04+7i59Kjdw8LkHX3rwlQvHtk4UTpv6YRcry431VEGhMVgcnkBETEJKRk5BSUVNR5P6vgSQ2YyzeLDivfFvQBYhgVMTmh2lrQ4zZ02ZHarfI5Kqbzw9Qc0ktkndvQuTuffpw3pN99as6Ztgb2c/1N+O6/uNdu/P458TTLHUqJlzduhlwvpxFyaxr81TzNRuGjNNmjZMDdPbGc/kzEvnU+ab5tfmzxfAbrsoWJQuJizWwbzwi2BzEUHMIMEkyfw8lCAhaBGicGIkkXoE3Lb30E0Zz3kfvk4BDcLfgk6dLfSc9jJq0MDfRVeYXXNbsLsaRXrsmzgGWrw4Rgnk2gxRPHb15q4vQX8+hgxWRVAtUJ0UW2TbSuExwROCp3w8E+g5oxfcvSR4xeg1wRuChnlWzbNFtqxW0TrbjPJqm+1GQVIdZxeNrLQ2Jm0HA0FYFGAgDNbJnfzKaJvsrLbaiU7gPAMMVDQwM6IQKBQM/afL7mss+InkhXTXxW1ZcllcjSaTaTVTkRNbou5g1Mg8Oo5ORhdv/aSyX0j8Td5yLa79gQ7qEX1iTE2JWTCPFp1lsLpqHWxaAPxpUUH7lYIW1XRQeJFM0qH/mr7apez77tT+Yx3KMggFQcg8acDDRx7Yae7uxW69rLd/1s797p47yBqVVwlxPPCgMt8P/mSyW+7UvcQwdwSx2qSuGRKLDIQFwEYOFhYA27Aiwvz6JxrFcSKyypyOhckgKLxL0LMHgyGGjDITgyraLizQUuSyEIoubHgi6pQn03bMsz7dKI1KDlCj4UwykzL/cVxnXhGPP7ZcgGBEQDA8mYGUeOHi2ZS9MQnvdnrnjjfjd5/5XhqfTWbUJFG2gF7ty+yK9nk9usk60IUe9GEAQ7V3fwE+gc24OaPBkq9cWMMGcr4F7DIfaqw4dZXh+As/SZOKiVmStKqQAC2ITb4iWIuNYhgz5iG3wrIGDq6ViBlOkk0nqCM761zZRu1AAvGniAzMXy2xMoJpWY62E7LZZh8+T/lFRYNxg0Smcgj0VzCzatU6jGUUC+8DNJmMJs74lESxNg9p3nIehE7yxRSUZtlcCmAuMEBIMPJVebjWVJ8Wnxnopqrkr8A0QD6M7Z4HDqLaBnImJyldzJj0lvoXo4fKHAjerdxan8SBFZXY1e85mPoVPd6gkCVqrDZxRNkAVQsgzdJo/KvYzDonWEPlzhRnBu8baCzZUG1e7GSx3gcwl5Jn2JiGUmU23BQcAlawhhx2ziqt/aaT+amlOVM4L5V5I3nOMQxFj1UpCFKJo8ECkAT3yuuVzYFRBjpJTeRUJjIRdScs3DMLS68SDfV/3hJWgwSesQxJ7pQ34/a2BHbuG4Hd91jfvYOktM5f7GGEdXa4SJ3YlkIC5o2WJZelkKMUU8lSy4uREH8m6dWb3G3QvjZoR4sEKQxSmKB9KrKQ+dG9Jey24uzt8hol9xtD8BoXkGD17stQIYxg1Mt5ZPutyACQdEW3BYGLBp6mD0Nh1eKzSscrOm2vlMDQPhDYl8P8fD3ZNFhnh5iU/1IZaoy+BJU1Kk9HajQ/I3d3AfWV4le1nDk9LQv3Pn663MT4Uv5pvFoxekqeC+yOCBvp3V+v6ehGWW68DhrcgjphEaTnbwW4MxU65H6JTYN0u+1rG886sTj71RaBAB1CowYZddASJqRD0wWpuEirjOAKpRc+l9fq+gViZVx0bdGORFa/BINLzjPdVUjbLiAfukZjTWLnF4c2CcBvoZ/6RUZPfS8ERg6HNtwKrMLekGuSN7rZP5h7Bnsz86OP3/df8eE6FBPb6cxE0AUxt7oygtk/0vr4z+znFoGlpyU+9DtYNywYbDxqNajSvD9gE2S/N1xVIfM1lLLS79InkQwiPeKe1io9bXpaxloCD9uL/xKnnD5gceqP0zx1e28Pjh/KM1YZsuIPCJ4pybZNzKy0R5b1uQSkp/GqjVDbKKoJo/eVF4DecxvVjRZEpplI4KaWZVz1MiHUJFBjj+NB+1JAthUGEje1jYD9QKRxLNlhrB2QFh7wHmZnWTlWvfrSVUp8eWVyOOUHi5P6evHemrrEpuyz48Bq1QfLxFdDHLfRFOPHPKFE7Ftwp6mRb/lTCrjVdsaOaUqQ67OTNiqUeDOrzC5TLK6dA+TTX3e7G0LQRk3eaWNDwAEIqOSLMI3FtIZpYJnp/1SlhquTzRg9gL1pJltBQgqY1JcR+J5uuAqbil9nAzk7iJ2aDMEbBgj5WMsQJDE+u3rXfV0qHHdxPGBFMWh4mvvUs1SYWRuc+bqvTtDQSA3LwixfzLY+mfSSQwvgtWwEmPAJ0lU4LZZibdOceqwPuwM7IXhaAgOzSHEStGFVrJc++upniOFGqFLNaa+7HnviqWeee+GlV15746133vvgo08+++Krb7DgWFYzs5Eiq//Uj0IHE9HDBpeCD2STZE0f0jg9ZFevyFcpDO8GGWGwKpWqVXGqtlc3d3X3WA9P9PRUL8/09lwfL/T1Uo1Xar3WzxsFb9V5p+i9eh80+KjRJ00+6++LZl8N8K3QXjPJS6geRYQqUUU0JbqYocwUsZQxFY6EW5rgPAW+kkAkZ0E4xpdPgkghlkrMKqmqqGmoaRmYUZeqWVSzbNGKhlVL1jVtatkKe8GkIhCIiEmISSJcllCzpI7l4km6KkVhWNHgz1Dexk1E4VLullmdrYHu1nbihdn1NmWbEdp1dRVlG7bV2m4PLAYRekG03yF+DjuCcdRprHr1uCA/eWV3nMY9D+lX3ZzMjbeGgzb+yLcGQuVZ05bmjMBq8LqRJbhZfVk7uvRpxEmlp0E4nbeqe7lK8xf39EoTLqqPIywMT4/7K+zPF9WTnFQQVDGkxHLHS/wQaz15aiSm2B+yF2SHMQ64ldqXPe6H+AdeTHTrXy66h/vZJY4FdfXwM/V8++sRdn8q+Y65yLHRsN9VMLooeuzwYRJIRjrm0ZGAgaCTa/+prOFDR/3pS6m6Q6T4/dWVMZ69XFLT8jdTQH6PI8yXGPBHdxEV9yR+EM6V18WggMO8HT0AV+LHUMHnAo0hRaLE8/9IbrORUHsFbuDqyU8/AD4W95d5Oaqnw8222SVz52Sf5Szrc6CfmZSsiEarjau9VizTNAzbP/JwIDBfbDC4DNCyRhRmT+B3kAIZNt/8ky2YhEyJ02eAYVEBPC3du145Oh6l0V4slvaOKyCUSYa3CftoQNn/EwHtJ5iNO9xLqQw/e/lZUjQZTyUQzA53GMp14tUHUdZSyrKZYlNouxZU09D1tVvKR0fLK5rdk8C2B2z5zI6lgd7IYNtzF4U9Lxd9DmzkvxuVM3k91Lm5hVWU4YvPJJMzECF70itO9YQ0Mg2vLQazqtyoKZuG37N86OmqwixSzaYRh6w0AB0A2hW6NjZvueE4Ox3LLjLkXUCIanRQCb2emawP0ogU1g59WtWXgokJDO9EKbiXUsgmkfEB/U5Q3jnOzwjJ7ob5w5HlztZWIJwDDGBUYQ+a106H2boKt+JhOXdtk9uAtiGDvdV2RiNo9pe6Fq+ALHxseKx6LX70vlbw1stmM4a3sKWaVEdzJwENrvVsmt0AeuUMLvjPnJywUy32pZmcTa7Lx3l75hCrKN62yeI59C/TPn1Y/zP9S9uPEp3bGht7RHH5si73C+Pm/G6zeX6kczMQZARkkz8dnkaFAFRFuMeXtgf+Hm/qj5C9NIOEfaIiejJbPeiwYmL+IEOIbB3hkXjx23QcKfxyDYFl3XAgz0GRPiq7rnF2dgyftB0Vf1qwWxnNLmxgo5SUx15Ok9Vjzj0i13aVS9kpQ0Y5r+IpMaux9iHciIDNe2Ox2fdsv4R+fARGCuXtgr5Km7cO6GuDR9f+/oHtX92+/2UGvMHhvLl7sLuCt3ii7ManuNIHlo9+osTApclJxibsr0ssqhnUxDz7JATzwbr0Wa0gb0XNfoy2jqJPTzXqQqDni+7Zjso+21yb+8vDrvd4cvnogyY+bO8PwA4b0cBt66nX+zIOji99Op8LkoS5xUHBnoVkja82JuKlI7VtfQX35vEWFYvHhqLjLMFHdBO9PnQncjQey5JsNFBpFe735cMPLirDgjXLerJ3BiTnLsro1IcZuUzfCyGxQSw7hbNs+Yi0yPcvxCIPv4iLtEHZFiwgPcWuVW8slvK9Cne5yz59PWXgtdv6T0NYhjRv3KVADdyEWE8jaBmXDJaBaKRZY5GuNm/dQ0s9igX5ZYP6D1pQBNYB2WR5DjyZeKBLMp187ZuUeQpy8RMj+bqm60XfnxUnR1fElRH04tGXcErXav/JEiA70PtpoTjzB5dJBj6tfRKohyej9hf6pM22ojU18uxaCD7E9yMdyDVmdrg4r2Uo9uJj99cHN87jgUshItYlppBbqoawIo+QDncYfh1/EXTEucIWszY76IdIpPQ9hWVh7nzHhBBNlURAbum+yuUMr+JoRPmmNUhHGVw5Ucm0qSufZv84JtXsAwIhzRGpiTm4fwgtn8DhZDeRGJQwG8gl+n9O8PFeLqb+eRYfJAZYhUOS0KD48eNJR8+LkT9fAQL4CRJKECGCQZRYRvHiBUqUJEhb7YWw6SBcJ51E6qKnKAMMkGqQQdIMM0z69Qgyfrk9Mu1Tr0yDKwZdYmD0f1Nv9AeEcg+CEUAHZmgUBovG4TEYEhhNSkYOAWsBg0MgkoBMoQIN6AwmC4ANbA6XxwcBCEWSiX8pSAzHq6dSmZxKw0IJLSCqAaqNQbo1LJuLYn7w8toyNuQmUd+XGlZ+tQjgdEpjlQxmGSL9fcF+qQp8ExL4yf6/OPjEO1B74+rwd/nJNvlk5ubGixz806RuBnWG3FYBngDgCXZOyDL8l3pW+uEZplrjN4nBtJ9qtGDYSOpYEVBpuPcCEg1iBWNzh6oJNC3TuJ8Zik3tvHQe7IVJhuY/m1j04LU33sAN+U2L930i2r0/PJvwG4ZAfbRbQ3P0D6a2dTbpWjf5Sbv5AFj+Ncl/L0QBw4atIHk+1XQoDI5AotBYjbvnzSvnTG8HimZlqEyuUKrUWts7uwuqFR5iSHTbpbHuBjQqnQ2fPR8+eSlGmng1ME5n88Vytd7W0dXT13UnTV2OmCXd+L4IV3GhSbeP/D+umIr0cJEYVZH0ZCHc1qSn1fUihvQa2kXN+T7CQgzMpU/tJuXz/YCFUe6Sfi7cbGKhn8qz0T/lOTi2PBenluNh2EJt2Qwry3knU1P7j8WmEtZUN7UECYLkxmBy8ISBgo6Eq4o0LBDPySaJUcmhpYwdhAbQ+5t8dQ6ccNdvyQp/r6DUm0DeShfy+F7fpF/l6/RipObPJ8mKofjBj37ys1/86mH5eWTf+s7dBN9iSyzlRID95SKeMJ4SJiWDpUiFYBLJ6BlvY2qMm5XkcXEtyb2YGMZdltxLwZHyIEM6eVbzPAOioYYyJwnW34AMKw6rSbjnW99A87JF+CPrUuDxbue0QgXSpGdhqkfVjBofzZc/66laXwtzx/CdxzAy4PbG0XjNE/JMSaGpt6Pr6nTOl3/6XE7Wr58ilaJg2EkSEqRjjHwY2al+WkWa91ABnc23lYd97M2De/UqJwrUU1UMnJb6aS5RnuQFwhKWoDABuNWAnY52wAoATjm2mYhE8J8ipC7TEdoRctsa0PuAWuLdwNYwUEAD1kek/k6WN3AwEckbWIqUKEMH3Y1SxXV9nTZ1rG7Ura3dRV9REA2iWYwUk8Qc2KA3GNQ/sMsFWBJFSZKpox5GW5KotD5f7CZ6i1pRHJaY0Bo0Ph3rYJwufB9SxjL8//B50Fx/mg0AP+5/r+Be/T3L3eeT/jsBai4EsD9wLnARcIcRIPsDIHvGkrjH+9701tU/5hiujS766e9P/+ukLZshknXU2WSTTNGX1QBDDfSv4iAg0XP29zHISIP9Fwn0MtNsM8w1ymiua2PV6GF6pFDltz+M99SzAPxmjKkh4Ylxevrhu5/6OOGoY0457qTT6l1w1jnnXXHRJZc1uOqma6677YYJbnnonvseaHSX02IJutSiP6E11tpkvQ022squzhbrbOOw3Q677TTRLofsd8BBh+1zxB17dFOiXKkyFf7yt2m8dJCjUoFSQ1n10VSCCBMU+dcc5WZYAty21tUlVAgEDQSCZSC8G6S4UdjgkAPgZHAA17K4DqFJtptoehJykLtwMF27hDmgUBBze+bY0WGYAw69CQU7wxyIUMizE7WJ1sVGm1i7de0puFbME3uUlNvJGhqpHt+iotbWKNq18fR87G716O1Hb2s0+xCbLSnMgcwGWZmp2DKxVx56Vdfs19kJOqjQWau21ZeKWxXba3759qPHbBq9Xsy1H7B6CPdjepsta9LDDUrn2J7eAwemkQ5eI2wufbXqGetotoFabrhRb3+gjrVrt7OxZ+dwoDncQP9us0PebKI27kBnLR30MxgaiQO2T61No7flhDlwobNtinNzNHq9LQw9IAQWT4kZLgUgSwBqU5B9wPpfAWz6E0B7AdRF4JTtAQNQMAxtU4NwBMc3iddF2r8KQYSDkY5gHOp4KusCkakYn1vQg2Y1M13X3x2hMBNdRvoLrKnfce7LEz7euE7wekS0Yd+psz1q7KOPC9iT4gLLF7ToKF/6nDdmcuC9x+PB5L7ry+0hdiq+ej/4i/elp8p7tSsz71JlfMxqXfhIS1povXTa6tnayz547DMfdDXoKDcqvO7wNrKKUtrt1dD94NWUWMmQUjIh7OI2GnBMO3v90tPPSJ/QzCnKfYc+I02lnCZ71HqoO8O6L+VFmmXFmBVeyngwpVJmg806KhtLJfdJtDfKF3zwrZzPkxBV6o26Pt16Wgvh1fx8k/uIPo19o1TjYt1abxcnQ1eFcY/V+8qIJvUJIvPLBr97RjjuhWiJY/g+lo0lBEalrKHTToKRS6NdQ1VAA0tDgAJ6EHYL9y0PHn/MPPQsIo4QhzCFLgQTAYmu0fGZWhZAYO44WzoA7Yf4SSUGcldwo1fVPIa2Ga6zh1IIPv3Ru3qcEwhpq34iPw9+YtA50tHJ2oogkOVpG9Q9MVBOKyYAysA40TrIaKP+TW3h8Rbd8UTZbL4v0d3d6U0scEjkpwmkNL8GRhT2pSx2HOTtPeDTSwaWB0wtVIYAIv7y71LLUxSNtMgsOYv17Ayj8bXo4jJ37dxs1bnUo/CCLxtsPutcMB7DHtj8fC+1rTCq+FMQFjnCPEctgVQ6UJZHmhJtimgCSa9SyxGFFCX7RHWcb+cDv8OHjMgGxpUwuriYFAUsRIDiZ8J2wzOF7snaZ7tGcZQjY1TF3a1uSVKQlKN4dKKe3nZmeHcyKpvNUx4+FN/kDiOb8rkryEz+yg1qqqKDCuCQicbTDpSDmQJdpJnCueYlPnQuOfLefEg5YBfnGAJarTPzf7WDKYgRZqlAVXIEiylYvQnFl4BH9k3ui1pDvax48T6VMM/ZYyg47wd1Vi08FMr4T7EOIL5LvBJN3k4dFgqZQU9jQBSlRsPfC0PdwWs5CJ4WokI6jr3k8Ct8pAWfCvZ8pgPV2Du/+bBA9Q517jCm8xjElJlJBaqrcS2JsBkRuyKkOANDmaxNQLkT4VCZY468nINZjGAVmLKS9SERQroERwEtrFJ0fQxREjqMkoFinDCTG1ic3aLw3uS9MWqbhnQzSBaNfg308PNMtuHILNZlphQTyADbFNRaQO8RxtCJzDvMyTnoJIMxPpxb07hUcWaoHV0syggrJihRwEEsZiUe2YWbbNI6d4uGRR+fH4BBaefTzq0s3ZvYrcyoRnfD+Ex7IOrTQ26Saj/dPArsKSZSTZ9g+2mC+IHpLl4zLKnxVIvvI1GtxyZYQh1mHaQyzsgAysxZfSsZClmhfcHJqmx75HMPRb3mWtNRAEvMcCm38DTvBbCZii9EtVi/UGJkvDfEklnv3ChuDh4sINvN0cI+/kP8sWHmNjah/6JcXTpH5Z/pTB+NUpzMMfFP5w6c/ckybolsePjw6hyvcnbjXdxh88c5t8ziXBzRnY5FaWwD9oEZ1vvRfIqLp/TfC4RGpsZDvK2x2MgwWYLkJej6gpmmOfTRlkVD1h90KbFaZNFG4/atRu9jzYO7mHMO2q1e3QGMdPvH9AJ78Q2tEo3nYrNK64/kgmncOFxxd5PtJB8QHDV1D1EuDYdaDgH2ygDn+gcQa9Uv0GVzX4aO+GBJ1+6wVZAfm40FkcxUExziWhSkhvpokMdgyCjJxYGplrqH0+qFfJONgvr8VCzoz6lIJ/ZrOd9vOp1kMrpqZAW3G1fQ4ct8s3G8b21ah0MoxZ7nnLePjIU8O9Pv+9SoKVhIslEKcjO04lTmBN9kqZTCbuQGqlnPp+NVIivSxRM3L5wT9nzypUVG6/9RtXhSZjx8Dhv1YnwnYoS1wQDZkk6Ahuvws/qJdLenulBC1fM3xR5O2/UUkJRmHZRjaOhjXiDgDSJem8Vbi8WTK7BWK2hgfog6SDP6HKU5Aiu+n7HdzpfoKs5mowAN13h58Sqv4BLPs+HRkjAVe1dng7H4QM/+nJ8rs3u2sR+pW891VuYzD8ZyQSL42kX5VALZXHO880uLCA5+Zs4ruooY8ZGgRnmD4sLgeYg/KfrO1hxvkt9vAKxNYfs66ZPNjCFZlMWfIImVlnG70ZzXbM+C6r82O3Bi9OI4I8RdLpdwirbThtN467rJJSlaSbCDOMXPAiAvmJKlMMC9MOK/sCGlUmNSACRS46Nz0ASLCFKj57KxQIaJNSKKabuH1CNmo10LYhjLuzJU+OYXyEVVpOqT3eHaRMeoiEdahIxvMYyhLAGbyCCfmR1V6dFehiFd1F/r0tYVvH6oEqwuUcSK0+Xe3/72FIynMJrDqJ9tb06i3pcEg0wrWwOIIO8oLDQvm1rqE40qED4uy8GEps5E+UlrMQmSkkZdlZW0R6/JL20DmXYcQP0UqeMhW4SPLc3Vu+VeLTZ9+ppyQ6TDO6j0IknYV0BtnW98vX2zQutnSivlDyXMDmzFbjXOCBYyKGX7WJSt8AH36gru9TFb+SBze67HuFRBpcN9QSYS/PJMORmID08m6X1V8dsR4DhNVZq5DRwZDIkiA+FUyjualKAwaG2Wem+KuZZt0m3C0jlDduItAbb0SyuzmBJ5HeAITyLbOBvAxBb9U+w1Y9lRRkVATxtJcSmrOwLbL22h/ClXqDc+SxU3t5/dfutlE9Zd6rrVjsUC7UzCn7x/m91mvKW8c3NTvMcNYFtvK+HzMP3Jq7ZuutJt8+lntZ0zjUnpq4Wo0G7bSk8ZM5WCLUR2jtD1BN6Nj3Ocf/cV1tf4Epq5QTBbV7GG2vrVEppSqhVW4S1T8540LmmVCN8yZTuOxXjotqbffVORbOfGATuYoO3JqAWLleD62NlqCMcZmklPc5N5l4JZ0wn1lgc83ESRf3SftU5qeMYWe/264feJFKOR38aP6tBmVdV11x2XXbDZ/yzv9YvxzKHGa1I4OYxkb986mnNB4eN8wrjhFFpmRLn041MnVSIxGK/XisREnWt69xv80Em54YZf9vTAMubNOIzmh1tqQ52QUCjbRXDtonmf7YO7ujtIpehIoii7hLF5uOlHGNXLWucwpscbEiPt1Zzq+WwIL9FunsIUDipcwdDCVEWgKMbbuEVXScd8aUw9W9rmnbpj+jcs0VcfiKt1W8Jzrq6uCYjFsep1qZ7poBocHXgvE++S93ALpnrYu+ruNEnYD0AHR6hLH8StBXzr74rf7oC5SsxTW3qL3mz336ZczJqX/H8hJzqW+BZTmLeoXVspNiLNphhx5xi1pHb5UNB9IwRPjixCS1RntlQ52PxhMPcLhU6MJHIqbitvC2+S5HWxR2xcscXhUDlmWWsdGMI8Jo031W36rxvX0doSLP2MFUJ58yx4qdYtSkEKP+xxxzjD+u+glVWDPT1VSys55oJ9MZ5wUjjQQKnFj+BrKZR6to9dv1j5NsyM2ccxo3PysDR9sBL2Uh92bi2/NPhFKFF/4BfnJIh8BIk6t0omy62UaHx5Imu9JqtwJqdpnEh/yi5nP6GTvtrWzoLqG1VgL46SGX73t29+boLYTyhUo6tk0txKqcZHEMlLqEIdLMCj2eK488SMcL/OR2ql60/SKay4U9OAvX2l6/UhvdRoMZoCobrKulDdcLiFkke5Jac1ZlmVpakHxpA01oMElx0LSd4pyYj+td7IsTYH2rm6TEoXwdHcEfsgxMixNJe2c4ab4RlXsJGAyzJQkl1AP7a+LxEJE4vFsOVttB24RNwOGnosJ2G5HQsXLjZVUCbN/ky9sJHnnGRtX2dnVb/CH1Ec/mV1rVl2GzewDeyGOb27W1B89YGKwr/N/SqH/j6M8gnnIF+ZG8q3YSD2ca5IarM3VOrCEs4PQek52//JcIarlivpfegsdB8drc0ZBeGksFGZGFapVTqzOWTWrfd6u1zKt+HjsYWB2nk7Dty4BB6a/kKuC4crHhvVOrUz3KYI8VRJ4eLYJ9lCUb6BFxVFro0AKKO164xKLaaI6CTZqV8s+SbDORJQtHeeVdAEoTdPqsFUyWQUlaodQ8j2Vyua6QUdtF8tDexfQ9E1ZSsTw56Xp4Kuh1PKC155UJfzb+98VVK4PYbHT7mrgw3kyV8zOM7fJMYaYNDlPgfiqDRYdp665xBkkPCJUZ/DJH8VvZztdPV9gyH87g6p/mX1hqxewv8H7NCGf5uZTYb39aE8VAnc1b28NlRLDITK57hjKipEKWibvb5SH5YAGeQ06Oq/M4rCSeHg8X2JqwvvAWfjgLPSe4P7EpXpiSvY93Cbo8mbRfd6xfcom6Nxm9n3+lcmjshe4HujcL2yF5EZ6WPxe9/fHdwRXbpjw/7YAzG7K/dGB/ZWdScO3PSLtQJlSagCepK4xviL/7pYwjo7cXo0/p/Buzti8pJCmr+jRr9kjQ5/On7mzbiCGWOM21JrHHe4A0EbSYN7tSUWGnz4LZ0M0/6aiSK2r1t4EIVGYWmXB+etQ6WhUJ7r2qoTNG00i4faVbxU2WcpaWNqgvPNec5O8NkOAWh1OVodW9UgXyH+a7SGYFngAo3jU1VtVIuL2ul2A9/oeKimxp5SmgzORmf5cCtbxgymiWe94ApID2Qd2Os2TdzqLVgxrWcayjS1OabDp7KIa+imYmq3x0PvtftCTE1pr5Vgnav+I5sv0Thsnla3w65BILwqGK5zYUb3onnfIeNRkYlIVnzWtp/57NneG97ZxhfD8On4DwDKfMKJyuea4UtwmoZl8FSvGvMlveX+HJmM6W269MP3yhhb3rPhythXqP+Hj1aYJiKc+F6e62YUu6r3t65P3KaoO5Mntu5VT9mt3jaxog2jUyyNejh5Yuc57BmsTFC10S1eak9xMaGg46ZiJ1P2qIzFzlrnd4MKLw00TehZJnQd0s5iI211OiXryD+LlmDLsTT6aW6pQZ4stekMWmRLRueRjbmPe2TO4bosfsOpE4/Z/2lkwgCYcuuRNrZGWvf7f6o9s//XRgs3H8QTk4yEkoXSixWVakst309A/kYr45qTqus8TJxJURBASS0zWQcrqwbV+HxOBhrfckIZ35BaU+5j4xxKURW6oYXNiXDO9qb3Sp6Pj+kFWqXSvPVj4Q0mRKtcW4M1GBYUdJZi2qD+/tX4cI05/2kU9+mturVvxpWnN44Pyc34i1HUi0bzTpOZonj1VphXbh3f756NiURhI/YGzlh1aOg9vPq9nyZr71sP934d1f/1joeOqj9U3+3euxYyZQVk9Ltd6V5+Wq97n6b3j97ifUENNaF/ydl9+0j2k8n6FojpbmuX9dIgxt2Brn4J8xFamB6JlOGxdJH2Dwyh96Inc5JzJtHHnrTlrzj92tODF5XnLj8eO4dj/2dsKZ195v60ZeNl+p3PPpOHZxcTv+t/ePLGrJ7RrOTMf6dzaVDL3nSwk3WUXPiqCJ4vcOdezzXS6UgduxAUmBZX6d0xo3wKeiohiU7RUdb53YKnmzSpdL4XWghgQQpGpfljBf1pUZ0Hz8wzqHhBhIhng1y5Fd9cVK/IF3A6abHUQopANj9o6+EsSjl65IKnw9Oj+3OPf3zNtHxJ8nM20of4H0M3ISMYO5eH9SrlFfhCjgly7PxfjUW1f8TlN3HigJkscuHknFTowL5+ZoI0SFBosVUyHa1T3exxf3zr3yq73gG4VnUu6TamYah6VA3KysrHFysLy3CiDvYMTjpnBlu8YIGdX8qeLlz45+vOVwU2aoI0gJLzsDoaqHO+isMWmiQkFHjBAxMKSb+gUZLEf4TYuFeFTpCG1cl5AZSknW2mZFLMbLl/FgdAEFOJCOBGQ/RDetrinh2R6dq6voUtxeMoj+nqoWctNUEYIKv1hFqZjFDQ4UI3oNITA8Ra1fSC2cBeXjVvL4AWAlIfIT/MSs76ELmyEHUsa4QFpwWYnbSXVe0uooP3bUHllTNfsyz4v4lQbegQY9qQV1x9s2PXwaGQSjbjfDMCjkgharF06/9K98aKLi2EXj8rGKBgC+0K0v+KEi70xp0ywjJkbjsXX2ur/zkWKKMlkj8pEIUk+d+gkwnPKHaO2WPnj/sVKdR8N3QSraBgQOIfK+lPk+tcWCZer+D6EV7ripWSGdB9x465ml0rrf8eyI6vwI4wdRmrD/xZazu66o/5MI6RNQ2YxyR+NzknFd65YRYj9Xlcd2X8JwLNiOhF27hcjEdRGMB7mQnSAEH+QgKq4t7r+RcBu8pB21SHcvsUfk41Etu9cAu3rvhSfHfewh8fh15JjdQESRlKno/VUZUm5/dxaKW+kIQCD3vgAgH0w+pFKgT16LjvmzqV1OSy5PllKHErx0rJpNg4HFvxsLLZgIyYSpABy8SEVKIsRKQP0FtDWQw2OYpGzu8rsYITLUUrAWibIy3sut4/1XM/48f7yTqhG3EMpabgNSbene+PF3+cg/2oyQgFqNpMz9cETFFJ3qGGjltJmvRdc2Up5waGjr5wwk3w6MyhN3ghKhpuwn4qGlm9KWMcHk+w3dg8625ZWFTdyBsq8RWsr2leI/G7lnErA/kDRbMqu1z5IIccsz7IVrhrq6vdtQqKeFGMqiWJTcOStSZEIaXKqKrPK9S00q12SruSoKS0Wi2tVM3dx7dgPdkd2cth+P14JfV9iPvFSvJKCO7nEdGzsptyZWXIs3N/GJ09HE8fw2XixuhNHDu8e9OnRDj9l3I0q/B63l9+0S8aBdyo7lKj1pyk9+VCkPFXq4L+pG+3//oYBs3tI6z7dvWEKMMnGHXoLOSfR5psAeS/26mbvlnoOuQkML55wddwim9m5xpPYw0i3FMtjyTNNnaJDpcx4JdMEGApOge9FBAx9uJnd77hTDn6c/PvrCzqFM+JfIA2MChw8CdXqh1cb55iZvCTCdfxRGbXbPYyaKMRRsKEnq1t4xe+Ss5F4BxuUb5y8BdRfSm+QAvrprfL/NalVn3J3UXqbv8ti3ZQuu/B6ID1QGgFOliPoheVDkYYd3SrFyUxjVfcx0mcXjTE2N95q1Z9RF1Lfi+nL1be/X5yiPUhrZHSRmmkfcAKkZtqVY9y4g+7wGjQdTg+55GqVr7p92T/D/p9OPhjeJg2ZSh9+9w51I41ieG/KscbbzvmHX073pVqFXh8FeXlJj1kencRLELn0iMwdRrgI15/DIeT9aIIlvFNf3/ngk5I/8qaBTXzYd9vRN7nieT/By3ZALcmd5fGvf4fIjk3F7HpQ2PmyGbCV1lUjqY6jUBWMsn/1baAMPOrUae0Z3f9EY1AQcM2brwy/2v/jNRl+G7A/vplyMy8H0XKhv6pS22LaY/KnvMjQTNiB9AWOp30AUxGW1Cv+LTp03J4ipcmGBeyfH5Ol9O5oKDjZmSXYpCJK0haFamMrywgBUZ8RcT6XQUKlHxSmYfCxjKi3HAzi0W6W5fB0rkl7ArmuAyDcWGsqAqz8kYlY+cXkxeXfU6m6FDVKAONtujVcFK4b2sTyt7RgUVjOzrsqO0Xr7rwTjXFjYICUyla1T9eyxHZU7MRUN5mb+QdKHkmUbwLYLz59bG8eidGUzbVH21caVoZHbdfFg7rxNC9yujVnWTOF1yBjWfmZ2DO49B999pyjQSx1g6qthEv26XU5MxLOTABjHbyMVjkr/J4iiwi0ztNWA9FSPFg1VJ8X5mIIDwdDpJJcGW6CiJXqySR4eA0hFLCfRLpPuFxqeLz39aoFkRO5BPa9mvjzi6+4B13cHeZ8yM1yoatqKvXA2ONY68WvOKRAcOt6xuRyYdpal3T2BbkWOmXXeWdjtjX0E7BjzQkaLHIfVvKzk6czFwaFbvWW/jXG2ZdacBuvpfX/p6VnZud6Acc0J+juGkLv5ae2jNjz6lFl2USFb8Nuzsj++uTu/bM3DO6aHTx3kU6OfPuTD318cAqm60WBI6aW9idGZ8/Zc5C5CBmMQ/ljF5tQqaom3E3yz//9iBXv+/un7L227VT66ghbPUa3Li2/+ii0dgj9z+ZfwzIw7WUNewUBB6Rwl5D0VQPGTHtqZ3xOjdbUE8AUzZ6fVaL1/tbc/NvHNSob2PQE4J1+rx6BpHD5xAZ6L+yvm/aGvxpVf1NTdUDJakNzfU3TbKyOsHat7WcCP5ErbDFXvhF/Q4dKe6fpn9YUktFgrIVsPqo3a4iao/V1woo2dpMa8OvfcyuHhqgl3z6mfc75Xfezx7rhOwiprPR8tngdiPkkqLP+jE1XdoyS9GxCcbAGuQ8H0JgaxfPbTIe3YRnsZmZrdYrs4ZiE2PyHjfvuDbNvKjqz1YlhtiaguJi28cqwtpjrVnBoM5SWRGIL20vPVFMi/HaMnILdtZlVxab9KUtFamB/Sok0xt2Ez5TZEXGNpFh/y9Z3tW9vnu3d7dyt7d5t3isP31KX/r2/eJm3mWwkJSwJIWHTzeXSPXkoWxNehX4LTJZosFZ8Aqjaxqwl16ISs74mHHVVZhaa1pDg9AQ23H1w0ky6dp6LZaSPG7PZDlgBbpfIoAe2xM73YUTyH1Uvg4a4NHscZyv/x8bOSW0V09bo9K+P8A5EkpEHcyD2VR/+HDHPnk08l7AlybF7sbfKJEnKXypgWUtpbhPQvDlMS1VozdONBnxTQpVCUYgCeAVIDYo5cO9nEItls43cOeVT/JdfR4u1cIwWThDb663n7IDncuBeYJ8wTwALXaLKimcxHyisJPA6jrN4gyLRRqLCHSQ5TWGB0dQpB4Uqc+vYjDzy7dc6BFM33y+h7B31s3Q2iJO27VP5u2JVINgCekHmm0nyIReglSLqZYtXLyiQ+DEzjgC9+KL88QqVLmEZo/jjkmqfl/LT4fHqAiQqYZSZX7cNUdR/e9+8EQE7CvKl4BIIRHrLIrkKT2VBQWVwozwsD6kj+bi7QqBH8nn+5DyApydG+QznbCc+399aZUoh1VmDKFmlDQz1FVpqe+5Yk72BIsLcDZFfilcVBhiy3YBGGCfLKelY++54VV10dkuP/1cHx+9YxqNOMclvcoVWT1Z65S9z7LY8xLCiYPV0jrJeZnv8j+5V9+e2nVoY8XltgjaSIZ2Q26F5bFFZrbP3LauMsEpx3BNPqG4mJa30FFFKGr69l6wmEdfBqNZWqvfw9Zc7ebHRaPY2sYwcO6tcVbQzRGRDocrkUrTBb+XMmqaiMw6wjKh65E2FouM+rrGhl1xFdcqrz8Iy4A0Uvq0bSXK6pPCnpgb8+hIYlsMsrd03imFzVzh85nLbQLlfVZYHUgMzohDI5Ho9d9ODAhoLf67sWK7gulsH8LaLHK5FuNptNO7fgomvJ/xcTJ0QO5BPzEWyJQ6GRtG/mlixy2HHUN0+MKE6CSSBRn95ekmeS5PYy6g426+jS46jeO4hGq5iio1CHaWorJH06ekoeC59lMntOqdReEHoUmGkaEOTpm62Oou45afjK2KOQAhQyeTRQiRzWiWqqgoneA4EwkbyYrOGMqCvFLZ45NfwWtLYbDaQEKOYjZ95Qojx2vbZAspiYBcwhPZ9Vo9ixFPA7J3QuIZfqt2LroadK3BuDpgkkMKrUUEYDaQosc1aKqar1Jp+FS0ZjyaNIgBLCLN6+yK1Li0iuysUFpcagiybndQfGpTtgPOOt1AaTehOyabyGg+adJgtY2UqPuExWbE04KnYubbjaV6qVBbDb+Dcw4i+h4cTI9OewPH2o+dVKfHfKi6XGg4EgMOGxyEGKduaRH5C484mF7/xDM92VSiR5yZNvIPB4R1kLiVLlz9kF3DBs+66XgYFIanI+dB8LSJFG5K+cU5Ytranx444p4HLWs7fMkmrWBWe0dGXbKVSg94ndUu1+nKbauOTi8U5c7zNnjP89mebWvBxc+YK3t0H1VZP4TOrd//bcDn9uS/r0PdtGfvw9GJXNkrjZJYx3kMSqgNO873MnjNV9FDnQ1mNmAntvgDc7ZqAmxihdsKn/51OwW6gNou7gMr6Lbu5gUlUUJ5lFO5rvSO7tEdfqFOz64S+ZgC962FC64ySMTYr0xVAYVwwVUGiRj7lbkq8FG45bKC0uYP84DrpjjCQy6PQCf3jrORx9trRrjlshrxC80dfgLhlgtAvQ7m0DjmyvoqTIA502bNJ+o8wZlp4X9nFADmTMMStGc2MmcalvAllYqIPZPInGmzUMTumQjmTMOSeGB8QP/kPbUelu7L9wUvbeuPeRHPosvgget/D9j/AAC2GoJLfXjyNxwMcNyYtjRrNRtTv8pb+OhLvudkUdZWo7Q48kF+Y8qhXK/XzGP8cdNOZlH5OXjDIqpY9IYHqEfSz4bxsTQtEvp+65qHqzfWqGnztRAGaDhKiwyiEJggZ1nXdKHl53NBdrQzo+HsualXGBdAzny1UQFfjaA2yBYpIyWUvuylkQ4Fk7qmCy1vo0cCctmzg+6g3mznIXIumwLRKzUZ036mdmtW7JxiETndFLFnAbkP8CreLm0NyOssOPq2x9tk90XjY81hEjmXTZFqssKir7GInG6K2ONAPYBXZ0E7tnZjX5A7u9QB/JfF4tZZN9EB5NofAHzJAU44zwHYa7NdANY70nYT6NsPIFOQBvRxH1TEPuv5ZGPWHDZxLWpVE6wXQgk80MFXibMBucNpJMKiDpBQR2su+stWT6YmViNNie5u6K3ojUUfXzOwgacMylNntJj8MjOHXnMuK+1XgfPrkTuiJFdRRR5zYTutiFsxIbjkrBdZPSv4S+YlIikUNpBdOzAVAv2IrYBTAeJONxT+wLWQ3csJoiDzl8Z8ZhsgluRo/IW+viYsB42Yodx8pZGTcRBbvQ/tjwTGRKupQ8tu9tXEHfNLBgX+xaF8CMPPUDYaXA4OOBwYPEvGZYVn9nDzIMMVuBMLU2FiJI5FVI+AgThajB7CWI98cnbHf5y332TgPoAg+s5esOcx/k/wrxB18rOg//h37BYwvHmxz7yWciifBeBezzP9h7HUu8Er8VbsnDmvunHuYXGNhkNYqQ9YUnremaBeW5B+8kCkflRpkYhYtBaEIDuE7yNQvRSaSuBjLnf7nVBDfDLr+YV5+5LBMb/BJobqAUdGL34ivybvPfFK/T3ey/fR3Ubqufq8Mq/MshldRsuaiHUDrNjbVCB3RHQhis5CmA4TB8eowbqQuhgm4Y/tvVjE9XjsD5AzEiWQg4qxAAleEATWkxodgjOSUazblI0tiYkgpkFHuJbDhRKq+0gwhXUPfDDhdHMAjS7oB6JipixwJiXV0LQZKdByhF1A+zBd+Q4ac5FX5Mm0QSWIZLVvOHKmXYj8Z3YJBRwHEg2Ei/g757ZRVjl2RsgavjMZ0zLacGIMunfYj1jKQGY+IT8xzprV3jKx5b621Yec4Qq1GVWovbLsXUrTy4qybTHSTrMQMtUjhSMOCicrLK4stKvNFW+/EalwTGIe//qmzKcDcholwMFqZH7Ge8RMgyqUn87HOEYO34gKVdA2UZCMCebbozOiZZsGDJUVBCgviEzYo0Q4Toj98yRuRIk9Av6ISahR4GNj0UJX6zqdFlUS6MLaIfF6iePIPBZVcX5csaFDGSf9IoZd0+3GgpdYRRnTM1KzPjKc2EgyLTnkw7GcEIj8Rdbl2h3U5VpZJmiDfTFjy+F4NGN2WjFmgAhz5aICAIHtY3U2ez0dLbVA57llBXJIlES8mh8U03rqm41iW9rOnMUw67qlEdIMI+9Fh1kqFbcDWjLFBQiU9mhNBqs1zaZTxD/KOoP/TzpNLQ/ATC0JYid2LF+mWyJBCuTCBzJvrvirq5JrJKiySn8QkxVHQl5PikCZD3ZZKduIDJcvZ36mq+c15AaKShqHkOGvH6BBH4CgRinEtkygNUxifaVCOvsIsmdHdWRLjSdDJ4hN2THSIk3LDaE6lXCbcQ1OY6Mn0Q8CQVDJoacxc4442RmoqYyCM38bBbfOEEBuk7VtBXfniTcZhqsyCmq1RmGVNcyX5vkfi4zntZkotqWdREL5OJpdF2XVdHKlC6DV0KUq+kIHdRTGlbrGZFfZojDnBauzBxWrrp8kD8bzM0ywyzkSL0/Ax5HAnVggoKDQHX41hD7SP4Srx1UI1vbEvoB7BkcCvNoiGQXqw0jFznGR6mr/dugygcmL6jlXzwL5QSRoU9ioavauEQZmix2Q02dLdYRcbsfgJADAGUkymvj4nbWC8uUGVZraas6CHzYiBlTSBPgTZDZsBH1/h583LRBbN9psJJMZnzS7AQgvxVpTaIEw6dJOaX14Lm3zwzLv06u9ElAiryglyCWBK7CFPn4E7si8ZB6VNimL5Pmaxo0i2kva/YfgqIIUFnQyEMVNY5mkBY9SA94WE+L4/8Q7gsacVx/0Wa7U2ao3SufTdDvv+xdEW1RR7NgizO0olMjKxWbyQnyMtX9iz6jWOiGYZs7oTFyjIPN9vPPb1rZ2QnJ+mo2M1rT/u6FqGs16Du7aUHja2rCpD0gciU1946KwsXgopkZ89WEZGEgaAKurm4M7LNuKcVgqnd8BQTem+R0k0r7NmTNYGYRCJRhwYKmSScuMD/9chESiEvzK7pxBNslTdGsiIaKULu/yPqlS5uY6NedQofYiedX9AzntEqqxnYOM6OzOO0v2NAt6WVChnijyvGcrkv2BShodEGpjbnGcryRQfuI3l/i0bjf2dOykJ0vvZUjCKBOAuidDaHyvth9oK22trsqaNaWbwW0ga+zaWUWLNliUcW0aWMVISpoE1hiL5fADNBKZ5NVWlJJO2yK683AtvjSLbWurJLp657bpKAAKNCuV3Xppnfz3mc024sRbpskjGwnAfwUgKC5VHp3+UzpvWmu1cakD+7qXxIpiX2rikujrPRoS45d+hGTkZQOSmFaqiA/02rqNwW1GQkz9aYbidvbTAOwWDWpeUq583pJWhgmTaS7JiYOHTdIgLCMoaBBW2jAzg2RrsxS5lc6JMkjRsG5wnEGU9dIdX0GaZBQAjEi4tikNlGiO2r6wZekA6fTGlcnKE7l/6JBFWQvJaG1+dJ7IN0Gi5BSnPNsjFXp/er9/ZFraAgZ3XkZAHXAHhrjYBDDSuiGKWoEe9MUXxfEQJ9Gufes5H0h9P80YzD1ftyhRBgLl7LY4iRNLBs70szEPFySQT9s3AtsjX0zpInFW7LkRd9Pkctau9Fmrc8lNclAG9vkbrSZ56TU/7MtVnI4KBH99yQhBfWDUc/RnbLasI6+nCaLUWEMgmwuh5sFkMbxyItGWdA/lh6I5h5dcfOy/9P5qJQEamwgYAzZ4afeqpmTKj597CAB+PsP9wm7ryoAI3QRJ4ucAgn0QC1txq0xOqP8XjLlV7vKBsKYW85T39fhCQWVPe0S3UwXUAfoRwZm+NB2TMJS6Q+r2ushyIlfg9V7A5CrAj4EveB8DzBDiCH7W/cozwUFviusJiHW5no/3Bl4vKk6SxPuVW/EvY0KYbuNerXWOKydbxvcFjE+wSleuz22zyTp0tW7ctBts8Vmmy4VrnHeBVZ6SQ0j9GZzkjgXlrEv9VGskLUDBaHwHhSB/uCRj30ZoGJGfaz9t+q/l4Ifa9nKKZlvmRHPJUtFyLpDBiOiDV0JEMsaIQR8XRoCQRF8LnjZrkorT9a0NmxGxDovSqoc5rxkdp9+okAfXsU4+Bii0KtH2WhEi2exN90JzmIa1uS8eipjW3vA3TS4yFrkojRbR0+qfjj68Ls30lEhct+D6oSJF1rfVFymuvnyH+4tfDa9WbUKhzjQacyctmXUeJw78GYtEfAHz9H4QBTawzFZxVAZeUO7tfVUmcu8Gks6iZ/FDmu2nXK/z8towIp0keC5Ussm18e4htWHVT33FN/iOw6zKtp1tg1OxFGQXD+s85aFY7osbdX4z3NPWFBzkm/bVtqdrZjjT9P5dr+0jrOpKG1mArzeuR57YrYpjkpnVvZiVn1PzaqMAjPL0YYpWT2VeDCQv7ZnFS3mbXHSsm6NOEpWuSEqjiJkgksyawjfExzTGvvyKx4gRwCXAYwCcnAWwz2n4W2a7emTdoYMyBWOucQlo4kE0otlRTj2UHxAxNydC1iRGjWQP8nFeRKAI0Vp+jEpZbaaOc4K7rhLIfOUnvGueOKY4mx2DWrDg1UCfKR2XzzgC4Hwvgf4XjABQBxUDOljWmuHGEqXqA/HGKJdmXtINkHHKXjHOJMq0R6MDzwuk3v1QItCH4/xN16depOeQ5oI4Q1Sr0OzIcBxGekMO9y64Au9akSy2CUthpQ1kzwIl9LBvL1rR8vKWgQrH2IOWChreJipcLMTmvQLFEraISE3N+nFRwt/gaYbIUQpukQJYY76YrwrJGEGleU/rclWXLdxi1Aq9tUwOWGIQK4Qp9bEATO86Mso8sWLtESbknDkOzhMulNYEu6FWomRI2E48zanSXHiQ2eboIpFHqvcc8+7uKiiUSb4d8KSm6UkbVEGn+RHGnfcAaOxyJSv4LDZOIegOhLIFZWQBnpdw+s13uVAC1NOJtSYBjljP/G/hJmViHNd3TT9GisL1T0Fvmo1xi7YrLCQKt9sI5FCE9EzB2LaOxqolUsQekFwsJrL/gwbQ1OqqsGn6KYdEZc2v5zEhR6nZ9cq0nirW3xmo8wGGDZnOrfEKKGd7hcsm3inoxRWse/JM7/G4MYkY3qp5C7PmQ3pndDECItPamuCIhO2EFUkHA1Auq+PrtCYkNpCDc0Lsnwqq3gwSQ1JIB9KD9CEDyClkiIyQS+QxMob8C5lAposzLlqxQxyVUpnVgApeBUgA6u7jAlfyCe8v5PnmBALVW9P7wcCy+qwYowfT65URbmirdCm2lG6hK/c5CrLbxJGqQ9x6VUZexd5l5DFh3INhyxexldJ/6hMR3zVOslrcBsGHPDXTbrjm7+0Go+K7J+FWv9TJCcPlQxGqQnWWzGJbQrS0GA/JvsYnGelGkAKZ6zGRYp/QeueBmMvuHJ6qknIOi6rTCTx787to0ISqLn7PzvTd8IjSDMkz0/YLr/reBV5sq2AupVc8aT0hxGv52g8gwq5358npzQYByOpDIIVJaDFhhQDU4XkM1F6zdtkgeG0CDlB30O005QubDf5s30+x9KIsRd8gqvuPLFtIvDW3LH+/97bt9B2Ky9ylv0sJBBfrcdpyxlabLe7Twf1uIrdp7a5YlYR4KwY5+NXAqrjdOj9UX0gl6uaolrIPxR7veK1G4HHTRqryuf40C9z2w9PmyI4jUgRJpqGJDDWyp66SZoXwN1ZYqyldrFQhHy+zGhiVKtuWIInA6MnMdD4lcXSRW1zsOMBeZauju02CLS1qSrEQ5xs8EwG/KEXJMbsCIG4rETjLpCjVXjl+1kUov40Rg974zAkxrgCKJJOqjtL3RkDx1G6sr32ya28xeeuAEkGEvx6iCz1VvJEiD/xRNy4olukNJ9NPwUatkW5xYbP0912pqYcmM7WzT/zGhW47d6r4hhX3FxSFZ8u6TqsiUAP6/8IpSb4i9tb0XUjMIlQmhflw4KIdlN/ImKV0UhvODSNdSwyKbZtqK2HnaywOhJgrfhPMnLi5/o2oAIIbA4RwsgJnF4fTarrFgQ5Ou5Zcxm3FkmOGVxaRiHhNqGmtayGHq/N9dETUDZR2hgEBpaAHiG7lpVPbAFXbp0/dohumMWc+WsazcBu7Qy1y310sbgWTMzrZTJgCyYWBZCMGSYKpuR6328dYUloNzWN2FLJahBQn/AoISNgQRdAFUn4ZU+IgsjElFSMSQcJFQzshFHjKifguR2rsTM1djaDVE4S3ogzDgx6QxLA+0p6mYrFN+/oWY6oJWU7bBJqm/mKAgNMB/KMWPqskH8XIyWMr/Ei7tOpBbHUxexeTMH1DRGqL4w3u0luWdgaItCLNYdcCslrSijhSYwf2WyaEjD8w4e5vH9iJAN4I5opWMdH5ZSnY7e+/yYf9YO/0avvijXAqhuj6VAmGuEipxKMxlv+m7hN77IeDGfczAC3mne05gL022gBVC7hW4qDxSTkWODAUqLQ371RUxShHX1giMCOCBa9yFrj0+zwNCQ7+FXX7uEPCEc5wjouShGW7XXzcWTzjFIHiBrh9kDw7DMIeb6PAHyZinFPDrZLyMvDXppFeFF0g6me9zlqEWStncZKiYyoOUjFZWn9srFm/9sZOaxblbBvb+8mXBsm7YyEv/d+mOBu2YswEMifIw123WrtFYPNMcaFdJopziyCrQss1MkOxbrh1fN1wK/m64VuXrxu+5Vwd/f/FyEisG24hj1s/rqsO2+QxGLjAySxhALw6A1thYGBgYGArzLFxGQIDA6sxEq8CUHLtVYjC8ZMSPDrrUJzZWoR4dj+jIOmjR9OwKJtiRj0v5mhsNpUYZ7QFd9cNt5RHxKaEhKMs31YDzIB9PJher1zJ86lLChZ7fddP4eLCHAn+S0LFqAMX2fLr+kCJo+KMcH4Q9wDwV+RaBZGM/fUchzHPXZoWoguIxbySkZPbTBpcBdLsgRUcE91qU1LUnKD5tYgxSPkZKWLzaiispb1ejntKc4bXH+o1rAxkj2xAKce4hyOpSFzN8Tfeyp+k3LrL0mPCGP9igundSLdmYxEDKTrooY8BTjHEKCd1wZw8LG0A7SPkgCKiw9yYJIEupO2eOoTC8A/NGABVx6mlaWUqU03lTDQdjZQtHx079LM4BAAIKpwc8XV+/woBBg7KH1gW/YCCpg9ChkyEczlcv987MjDvDOq4OFU+jPn3OgXngBqYZgRQA626C28lG2m9YxmP0weE0Hyqgk+Tas1PDxDQkj+b/vywMkXKHyxHPAX8tPecdMjdeQJjan6f+X+VmF4F4WCAgJ5oBDC7JqOcOStku+ss0TWiyO+zfdQhDNVNSDK3KDARi7IwpSePCuRJovRtlRtBYoTxpTItM0Juq5Jb2FwxwUZuQGNmJHb5Fd9U83qx0ssX1wq5VSR1eaKLhoDayL3ma1bjWWqXZtWVoJCfdZVLjbGLHcGnHEVRD2rRVOivU3JKH5b9Ng5grgKa2qGwasnbGX61lLL+x1VXAVVMdwBGCAYlCDKchHgIBMO8RkAyxIEG3CFWhhZC8ItnqvMs7V+pmS62mjI1KZgqlJA42W2c7BRpljgmwfXu4ZFCTl6ZCpXWNpWXtFc0JZK5NM9MattS4cyJJRnyf6LXNPmIPK35L680xmmuWduSIdzaltQjfjKT6UMyamCZVQY709Tir70SWWolXfMWmXOEquSdg8JTx5wrLGUjFg++JTDVCJLScWnns/vzewAtElDfWI3Lbq7Y++XbqkNc7ay6QlpKrSTyVw7g1cuviH1wgZIPGlBba6ZEjc/3qfaQBGU8ZwbgyFUq9LAjluScb93O+Bi/vAo146r0DggEQgifajf+V+rwHApSqwajBwQQbkmpIWy3zxRMivX6BGL5h4whNx4xuVBWikXkAqmpkpNK2VE5qlzuiWR6v8/VfGLaCTQfLqLOw+usk2+5kONcyv0n9/jRf0BAlu6I9p5ICGAFFGlDERCwS36yANiDgxCWeUW2pREGdK5tM5aPTRwBcwfOWDD8bpVl36whTLbV3ACWzjPS15TP3SOS9Q2S9p/CK1XjFk6XL973TK4swqG+Crig1N5GqIsgUesb2Fq9Jas2KEW+SRBJc6N+aH6qbIfSvNcbGZb6WqZqv87K1v1rtpUpYXDWNLgEbD8dTdojpT79ranOMbqVuWr0Tpppz2eb8KcsNOmP0OR2xo3WWbvB4wazNd7JZ2orIwFwIG42dUBGKyMyMjZ5Sft0Bg2NeuQHGDDSTEWql5a06rgc0FUErUSTTfjQfcuprRDNEGe+hb4cu3t07SiYgjhGQau6mXJZptxT15wy+ox5HZLDDTCiMXggaYvPqJO4XZjm8SS3f6gP/1Cd7gotGmVRl3s6XidrtJrxHeVvG+pImVDOejlmruOO6blmTWWXaE0aGnpwoqzwLsRrahEcUM/TSjA6vMydVg+ajdZg/3ooq2aady4tE3PFzKadmts15WLoHqSnqzEZMt0Em7ClP5h0MVhYFsIW8XLDo1VmjOlQ/RoM5wAGh1GMUcUa9svkGCV4BRkolZsFtGjSrAuYNmIeLLlh324DMIxhIEyYFCcChPvqMKwhwuuzhCECwCqEM40QGKxVgyZN2vWGaG4oNDw261FidBMmYoMPlhujBA7SzdkU/AoEXf4iIcBiQDBCgxg8gOCSS9YJI9QY3AJRAscETlECXDB5zGb4cswBhSVFqcAvjAmqoMnNBr4xMG/AbSRoPgUeqiRLJqcSHi58qQi72oQvsYBo3BBrDqKZbydF2Ob4J1cIJmOSRPAqT7d49WjsPn9nA5nXvNoYI1B6ooVx2kzNk681JrSYiCOsikUFl/CLDYT5CSYUMZKmqGCHymVZ3AH2qmlzzVrkRV5851wcqCuoGWimAwH8iiYPK0OVK5tiEFkoAdVFbJhukhOGLRMYQE8BUSyTogDhfS6hCTOiaKj6+7+q0aIJc4H2FMH/AEOEPLisSYVHve4sjVcp6SrgYsCnSgXA6PlM6qE09GyjsE6dLT4+aoM0XJh8fE6KzsQQjAcQisyk6y3yBFUwSrrTCc5ayhVthRBYmBCnZM8AwogA3jMrMRAKpKhi5DkjVPVJKokcfZ2UTA0kXK1g0L5nYQCG9I7t/9lnCSQFezbhnjNh0pRpM4nIzCvmzFuwaMmyFavWrNuwacu2Hbv27E+pSSqTK5QqtUar01tZ29ja2Ts4Ojm7uLq5kz8kcx6VRmcwWWwhog2LOMQjCZIiGZIjBVJGFXXccIyUttgqi8p6fhQEPMoOO22z3RFH7bPfWussR1rGQEIqTYYuulFL58Q6pqun/vGf8WpNsNAif5L5wyG0TCXk3pjuLQeRjt5h/1phr7/i7m+MWQ44qKfe+uiln77xiGe84h2f+Fqiv+cGGGSwga4aYpjhhhphpNHGGGWpser8H43XqtQYp9pLu510XKmNymwyRXm0nqlwwimn1TujwVmVzjmvu4um2szulUsu6+GKF2bHzzvvfYgQXcToY4gxpvjHnIAEJijBCUlownz0yWfX3TDJRNmuue1OwhORnQ8IK+xwwg1vPv0W2gRE5kSjPYPMamIxNU4Tm39rVzc+FivycSd1CNOV7LJzC5FJNttyCxkOibHuLRRxjcfCCoxYW5ma23q9z3tT8/qAaqKTLdScONliU349NyLqN2P8BHS5YluEQbmqpGkYQ13woXG6aPAqSppyl5H4o+2uNZCvSRLMyzN0eru7KMMlnlN2nzygIY5lNvs8rbzSEDkS7DMtQHykE8VEsVFcFB8l1BOfnRAZRUWWKDqKiWKjuCg+SthO5BnTJyyXWEqiTNxDwmu6XcZ8sjREmtibJ5cfA5cym5xfaOwmsJvbEEbaLePzHeE4/6fpVK9UrmRgsdvnGRWK5UgVTxdu6t6FsqSIw6/iAWRPixql0s/92SQHRrUpl4vTsLU7uLvsNYOaA5uJb1VsalAhz3NMLKr8dTenv5V6WqsaxQmNutx3ypGEu2te0qcxsBnY071tuY3q5eNnM3zjyKwOJb2xqQluOIr72Syv6NekTDZOs7VYfXempij0Z3QbF4Pu9gH8yy1z+1fpc9JdEh1F3ehCOLW7o+5wILewPETtTjhEgpGX7fSjQTQaXhFB9hrRrdiv3RW1I2fY5oQZAwAAAA==) format('woff2');}@font-face{font-family:'IBM Plex Mono';font-style:normal;font-weight:500;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAEUkABEAAAAAx9wAAETDAAIBBgAAAAAAAAAAAAAAAAAAAAAAAAAAGkAbIByNHAZgAIQcCEoJgnMREAqCw0SCoXMBNgIkA4lAC4RiAAQgBZRAB4tYDIN6G4OzNWybRj+7HQOXf+0nzw7UbkchJYFdMeCOuR1EiaJ9p+z/PyM5GaKQOkJU6+q7Q0hRQpETKRgqyV2wpQ4PuZKG7OyFDAamPbAqviMjI0EXduMVL3xnkMkPZd6dhDUUCdVu1NZhe+7E39uj3UNd/11/J22q94W/GrceWp06jCmsYRUfJPVI0VMoHrPh+aCF3yLDOpypSPhXIM7WD20WSy2X4ldksXH4DHCHFTHuxD+N0eb93XNMmrkm0ZAJ6RqiDUIjVUqEEki2/hNu+v5dhJDg0s5oJyJOJ+YKA/w2ezcBg4VOpBxICAoIgmQ/4lFKhaLYw+i5dOHmovJvusg/3XZV212vov93WtWXJcu2ZMmWQyynKrvKFV3VMW3OaAawmXt8A74M2DZg13BDAmz78UuA7QK2/EPe3t92hRJQpGksOQU4nv/vQi/gDwdw4WmowpUR2E0L4u/4CE4DAlQJPNSZvum/5WG87uYCTU5adh5olyzZvo/AotA4dWoD6OLCXPT3K4UtOTZVa5uv2MNPdGMYb3XDVKAtZ4rcA8bgah9UdNs0fHrScAUj/9RnTjpcG6qhqZ3NEN2nsPQRzWQymUzGf5rb3UIkib3D2jYq5A31i4iGTihLGfm0TyuUZOaXut5d2Q68leaKJkUfLprUUAl81sHXOTOeiSc9kNzadQhaoPJDHeQIAFXnrOkk/QFCJ6jUGZzTaZJHdXV1y/L+cyeSvmNKSiNIOsKkkCbzb1Nd7/uiRCm7KvFE+PYAwJxsWTt9/TtLd/d1QtOdLFtmRQrIkmVUWkmGpzMEkO2p5VMIVUbaaGy37hvRsO71/181s+V9H58YZ0GcWTokHjilosRixiFrc5uaBvx4Apb8fPwKdJzlGYc8Go9jIPjBFQVSWkvO0jp1KbQ5nD7kzlXpsnW15faFi7YxEWujqnRLc0LouqpNQbohC4JgPD9ZP4cP+eGf/8Np655oTPAs9/dfYyyMxqIAM0xggrfZtFYCbEoXia0B2T18Xjd37G32Qq5eqd31iNZiREJGJGMgBK9d3/Efeh77af0jyZX+t4lXXkojRhSU0oaisIFQzelsWtvyoeWbFZlWJ0Y2eFQJWACg6AhMiEU+ZK55mPnWIOvsRQ45j1zyAHnsOUJgll8QXbpSoQaSCcCIAwJmrRo9JIrWjtB+jl5lq5dFky1yQIb30WOUxebwhBK5UqM1s7C2tZ+x6P6oDYzg8kVSI5WxTm9pY+eAfJ00OhMnKYFYplCbmJpbGehGpEgnpiIAs34IYzXYAt9lQlvg6ocySUNA3U7goZRwlietJH14YWAMugS1Dc19khmhs2+hxuSrW5R8d4uTn25J8tstlfx1rZP/viQeYJBYmvoGnYBtwU+pGUtwHVGFSHJSTwqkQjLSGiuTOO2BWgIDGWAkC5jIBsxkBxZaA6kjpYursolo5HXMNaf21YMGjm9oRdqC1qiNaYZc1460G+0Ngv0/yLgpRCmWWma5FVZa5QCiEETNt8BCiyy2xH4chA7pB84vUTb5FGNWLKBMrWZDaQxkBRRUmpHJh4jgyvkYCVx5nyKDq+BzdOAq+kIWuEqBZsFVjkgFVyVGGriqcTKAq5ZARjCcSgUn5UcKKWVoS7z1mCGGWniQwEFA+y5LNzBW2zzIn2xpIE2iZOznpssUY0wxJxO4HpQxFypVVpU6u0qTW6XNq9LlU+kLYQCq6KXopeil6KXopeil6EX0Wi0IPSuvxFi08w6tvEUZ6di8BoyRU1BameSKDaPCyfsx8TbdCifpF/WGQhPiktS5BIGaeU8byQDWszG9gqF8UMAHOWDIUy2ksCLUNHTueasn0Pvrn/9i4gQUYsRJEBId3tKIJJFMOlJITyppZCDjiCj3lnrpldfeeOud9z746NMIRC7MZ1989c13P/z0y29/RgiboGEHyI/hRZIhgm3HN7Y04gTvCKB1M3Yy8XRBewwjAA1LlPQBtKyWm+xCMINiVWnIqv3RchRH5KdeSVPwBIaaPnFV/pNYTqg6+QYR6h1nSXAz/U3Oc9ZyTitMlRSRcbA2BLaekzALwPW7YjjAuj8a1+Kpk6ET2V4a8hWozvaAdTgo0MAKHIEVhNIBDlkYAQQQ2MRUCKAKXZiILygfO1F36t66AEFEEUcaGeTgYLueFPe9a8SxDoeEGkFUYxw2ZCcPcFgffoSBRlkSNdEPkoUwHsFYATAGS/j/ImaJ6R4VRwL8vK6WeZTxarYrb6+EH/QV5yA5wAMJnkrwSqeEHAIge5Itubz8E2naK9Fjtt6cIuo1mGqMBtz8WknVF7bARJN15NKoTZOZ6pSaQCLTUeipuhmrRW+ZtLPMLNPN0c+4Eg00WRtLymxQCYYZ57U3pfLCAItK55Wh2maNiWw6+NUJJ511yhnnnHfVJZddcdM1191w0S333HbHA3eNd98zjz3x1HOP7LfIY2KXWPhPabU1NlpnvQ222WyLrdbabrcddtprlwn2OOqQw4445qDjHtqniaiYMuUqTDPSVC6lgHwUaig2WyN+W0QU0sA6HbVKsGDkoaUsWNqDpTJYuoKVAK320OoZrdw08i4Adt1kKPV1joS+eYH+GAlKBE4USGxpZDKKBtyVQ/Q0I2PRjCKVyXg08sS7fHuY0PDWzbre4YUBLEdTErpIHYww8+rGgVSvs5oL16ij6Jw59FqiU+ucyQQVpAArISZgDSbX6pb9FiSL0RWMtk2bw9aQhpTwonPFOqQUXDrUHBJ0BKV1hUFCqTa2zcqPF8gmKbLV6RQwHcUUabPUHTOGsScUzasc36yN/nxi7FDSzoDixsKUefPOZfqqfjPzFXChCH6hNurQeb90TKZEVzpD1wkppU2QCKejZyaPuMVA9gH1UkIeS1j9BdYcAfo3qB9w9wcDUBiG7mngjjP8S7FUKqVWEr8O4JDjIy5eJn3gHl4VzrBiYrI5q3oazZVwWWpfgyA1uyQqcVQFhU3WGS8sKpmVyY9LrEsK1i5BSaoYGJfHnmep7KdVUkiXRYX5l4CrRUjFfc/3Kt8b8fBUyNI7kCKRjEvJuiSQW7pfUcbrIGGu5zKTeIxNLGazhW23Jqqui8jNTEpzZWbM82wWeDJgzK5POJnX0ipHOEHlHwScB9Iuzzgx4/6HfCfJCmQMsRsGlR0oPOLYNK/OymZb5mqNswpRnQVeEOVBJE1TVbYtA9ux0dMeETOzSYokYPx7X3q0lrnZrXtqBL5UZM+2TnvJEsal1TaXvueSWyMzxhQT5siWko+WnDSRtDIpI7nW4iXO9jvQCFiRLW4bbjjU1WxjKm1G7ItfGMrFChoevO7DtSaoLpTQZhICjJ7ywcCLKoh/mWJISAk/dYfHBYM6NIcykN0WUVKTm6/ojEVAqG8cuBZaAyODXRmcbVPcHeHus+wEmSY1oVgYjVM620vzHYPhcLcC/UwI+OPGLeN6ZQIyPHCWAiyHJRCICGXRF3AVOxoTa6SJfxtBuaUdgXP2PkJV5Hbwsyd6fZd/eqBNM7lyGGAe4LBRYZkcwWCjJsjWU3WZkWyRtUKZqZoae/n2Xu9rAtxN6VU7IbRJzA1BNs+8ry3Pd1kKisHSHkM/YnEwnkVQHvVYgjOHLzipuM4yM8yV7WgnqwpB7BzeEoYq6mIPqYTkMWV8vnpnH4zahY8WqEKZTQjRUegw4M7rPqHxmWZQtx0Qy/K+ZjeUs1ETxOb68Rhx1COTejGXkXfA2T/+75+rLm/PppREk1MPOOrRD1GlxekkYE6Fe4gLzoYC8RjPFnfkhRnkZorKPp2oXzplJc6Zy2uxlrnEidsCDWpY3m9GlnR4WNuPx3nDMCyhiSTcaTZ0zpBJ+WMty/OoZW0CsZh251u7uME3TFQwEAzFpT4Z4SSnmz4yrg4tHUFDDofHvVRyfHKzEwMef34ppTKkaaJdYdUucFC2svjNQ38uyqLQQaEyWFqN2TNMBG3pFUo3uQ4PLeQc0w3oLGHVl4ga1iml9OwC6gZuB8hIEIQ1yjt2KVUF+whE3hyOURV59QSRS00eKe9AE5NECZ/EQ87RICS0BfWFfaKAXerf3W2lZqmCBsK8pVwzZB6WqMAzWivlOblIHU7f+wHajBE1exHMiUgvUc6HRDfrfhti0yPSaileU9VM94PyGyBhveEMgUfgnUZIrUG5Ko+bD9l11p0mNmDmeUfq4Kw9rQ/iM9Mcvt9fSpzeOjM7j/BlTZ+LdBnopi2HYtE6YRyD09XoKwfB8HezOgltLni25smKS9514diw5k6UEGgjBXpt5bVS/YV0TkxZnM3Q1Sb8s832LDq52X38XT5ry/u1yugFxX5NYEOLOeZKrOJPc9rbreV0qClUDan10sm9VGhPx/P73TvI9YO8sIO70VpQKmFSw9gh+NUp05fdha58xNh7ZXq+ftqtTwuGY4k83ooUXUYoXUgBQS5BBD2ZLm7mSZBOlkXnsFo6TqyirctqlLpISq6EUIGoWRfdV2vw5w2qjG4zPDRSma6b2PW9uWtonolffbjmftw3i6MeMk5yYHQxY4OjEepZHgs/Ajxg0crr8YTpaRelewy2kbXBOQUKjDujc6UFedwwWdY3T3D/+Gn8ZAgGjI5BnjAbimyo4Bk5NpT+1EqVT9WUmOIsNWIhqjdoAoJ86zk460LwwRHUyVHm1Ky6bqNhodqWDW1GykwTRJiZQ7g+jp+Kjk9u6qYy/+9rhDeYaZ06kmRQqLP2ALBAG8GegUt813V3EVhG7oAoZNJiIkHtv2pY9ulriJBGO1UqMzzsNpwQ67FQ5YlHvgOfvsWwczNmzLFdxmVQAWYx7V4udjn8TRTOBSTUTxbIyQ8DzgNRcM1XV+aJeFsb/Aodxtu/S6Z6DqlinTJ+dyVWi/qsCcDuilxMl+WSNYEdLo7nEK0LwSgBdQtbLIWAAY1QqduWgbI92vqeDtpE0PDuJqfObSQOrBPlpMRkqP2yz+HsgoQ26+L/DiIvRlnbEDSLpGquQGAXNJHVUoItsd/ukHLhy2nR1QMu9bfCrgM6QCXuZshluGkIwGmjbx8qlGiNENGoGbUkdFwNDMBsMj4YOBQnN/RSMuse+Zk80/A5M/f1br1H5rUj3Uf1Slw9DBrh1SigGqy8p3DYGZsihzwIJIWAowulwAHWw1H3OPDED3vUjlL27rnnfiYwXuwB5dqMO0E3CmDGTyVRDRnl1jJuPeNWM3ZF8855BbZm9seRyELHVH7rXQWWv//MpWuUoWCp8yQbRmpyXFmgFyuEMPCwJVqiBjZ256RrUPso83YksWMYZf7a4EUPMaOIKoLUkMSshbpwBLFgy9JalNQdEoU4DaUWBlG8Bcft/9edMre84UStrQQUgHMZv8SbY8adGazZqMb5IF/CM4sxUcbo9jbnPT/bp/dMOJr99phOKLM0JeaPTmaht4LhxKEO81QkTkmSJbspjjMMtIoeUnVJvAzMvP7eUp04HbQHsSdc5yjkHoeia/UFcOxc1D0IcDMEkiMDzuBE6Z9nb0sRod4bapv7KweeJBVCdm833du5lYSrjEr4T+dASmn/moXB0kBQXd368DoGigs1JQpET0EnzUIfGSnhXeBMGwGrt26Oo5XGKV9ieOTMTIlReQVepyTiD46ECuwJRRiDd6OcPgyEnfKQy/tKy2bVyMOxdc17W2t9K2JBaigraupD+/RDsJ16+TFuUzxXPoZdnklv+yH8ZRMNHAgmngyX5zyFMxaLNWjjRa6UC4O3u+pMu8pQm1VJb/zm5gGbNjLjnwO5ED1PpIeuFrKkUjqeJgfJOK8Yy187mAwY1yFZYshtSEhpPWLoraaG/tuujU0y3RtTx3+tFQ4ffS3WhkCjPXhVS9GHOAFhU22SaR4cI6EuV1nEWTT+5aUxaH14xdoUZ19+cFpyysMq9/HwiLJZniYUoF0AaYmbShBQWK3Bn0Ac94zoqjDUk3FHHphBE4l0ZbkskcBjWOwZoYa8JSsL22Ow0tlpDntXESCr6q4zyD85shAsff0ED2Ze1UK6yTcKhlkEKQ+xLtafEo50RD7uGByMlKnBq8Gwcn+4pq8jDbtVZ61oIjO3z8PId+QNculHQQC9lL41eo3KuqMzJiyeg0nQa+K4qguQqluZh5C5cRKMINEwinGl8vzQaKNWE9SiphW1zTC1iZsxpYQaUgum4IulTLvaGqvKES7tJhcxPN84KhNweB4bWl6EbiSeA+UhVQzCvq5zh3f6bmZBrWQOvosDLAKlcVwHLIrMtOb2Or2oI9LG4XIPMWUJ1RAvMoxwSKt5f4P/0VspBWw6ImM23oS4ulLEK4zp1eKhFaVmGC2VWratYXerTy1Ln7UPx07ovw5adC5MUGo75G+bWnEriO5bDOl1sOR46INbnyuyV9xpb8+Gfhw4i41o68vU/uookFcWEk0oSm1X9W/eh/dZ7V+zflr116Zfdyu58lPz4oG7PvJtwzKxeaLkYcETAPrYxpXbw8UmsN7WUp5X01B42q7i+atkxWUNYX+i2kPV8rUFVDDabkCQR81c7YXVgzxxsG5GT0/djKAY5NXDfHFIvNWCXv2GhO5Hk96sRis0oNKl1IDdthtxkWziNcv2MEWdiN0KuCRAUegJ5QoFMfr7Uyl2lGrbXMx/e5kKrVnhkWtBFftEpp09vUKnbUSPiOI37zoCuDRMUeqJZQoFqVwB+ClCgTdHriWExbTmdDlo0RYCdKdWuqZW7v0Fl5jDwSclpsp1xolW71bXHt+esERp1O32/TjzR2Rc5lb4plksdEwHe7WBtPlzcfTHO1NX3sBRBb3QW1y7iIbT1FswbMGGdDyKHPF0opFkoGDDdYRmk04hhJnoC6TW6qCtAsCuEx4oysOliIsUqpw+Jz+dnkVP5z+cy73JyIZx49r1JXlPZICgWKcGtGFYw8Em90ycQFor4k2Hqlixk1mlnm3zDPq/zTpNrOBRW+D579gG1alyTAdn/4hixKtsjNfNdueNuAjaMk3ypbaVVEQscdm4usyuV0RkJF4HRulDMJmYIbT5xzoyZa9rrw/Xv9X3XXm04ebo+z6vSaIy6k6mH6BXutm93hvxr6GO4gWzu//67Y5o6oH3Bs2ReLnZ28fr86Hn9Pm+N+RDwlro3t/ptJMeyD9pBTKWs6guHBaswGFJ5PYldiYua9HbXZC4r2EZdQy4uGcBYgNiKLaIyC0DjEab8dLLFovQ2hLjvj42K0L8GsJ3azDhtCBONhdxlwG9va5e3+teWO3C1mW5iupKGQjIvj3q29ecD3d18i0aKcJFlfBVZGraofDPz6oO+/fvhKe9vbOo3FhNp/wpMFHlcT3x7otg45t/Rmvr9NWBOqVRQlvva8K147srD1/0XXTRJGLLvNZYJwEViUPiNfeOJDYB5zR/wEb4vQvGjyTqMhLDnH0pln214L6Uwn1+Q2KPbn6Kfn5PF/Nr6P8/TdJG+VYYz6qNth95923KEEs9D4RxQbC+47vETu+qOCqO3OvrYrX/+bFb0RnlXhgU81lLxWCBb8fgrvM5/+ANXIY9mk8MrPwLgjQmuzkHY8UDz0qqo2651MCC/m6yGRlZBp5xdP6we27RcW4O97ho/O06Ib+ancOu5o85HVfCp08+umvX5KPTuWZsxHYgRuwQX+rGm7WNpe2l2kYzvvuSuCNGPGCLmLHaooG/eibv6+ubvK/nr1+CVnNlaWupudIaGAp6Bg9F9CfEEfEpfcTrGfw2UnSiMFLIte4qSZrWY+WQ4vGBnfsnHJ3CtWRFFJtixHbRn904k6qxtIE93J5sp8pVRrFyhutRRWX7+sK73MbBRtpdGhxnmcO9JW2L+8jFBx8OfDHxpqn2LE5oTHCkoyZzFobPqZUvehFRpquc1WeLbxsb1NWy81z3LcrjxZPLxww2hhQR/jHr0L+Tx1bOrkwe+retfLC3FpFUh+geLG/aj07BlA0uOPm4jigDrillK4K46R43rsfAW6dhk3vcHh+RIuoQKG+MtpVeLGgbl7YX1boGobHqhrIy+kTGliJbplWXMkqqp7nf7Z6skwISqtEqLAygxll3dsJXlQ/UpDnX/N6XEv2+IXkIO6xVRvgG8vjFmPB0f3UJo6S6514jBR4cp2w16Cb588UaQCpisu+DcJQ2ZxGLXD6pstHZylPq9d/Z6BKFisdlEFSppmHhNHelmU2wq4QRfHl5MNQYuhChRuQHB3YxIPrGd3T6u0aInrGrcSWY1sgxBygmE0IDb1lwJXD5h4GxwRLZQ9iZHCppneR1IGegDL00dX+ybX0DMMm2KGZphDOwDFicDFdxBzDJ1muaCgOnFvV2nKr4xTkJGG+YDDVMNo3v+NXZ8TLpzv4Jvl2GJTDjEt+uriZCUiDvbXn922jk4jaGE5yGdw9aVI2lnaXj0S3UEHKEhd3JXhUyRPmb3IdAIvrIWS2rVWykw6ZuLGtDkZIIrwdYuDfbIMn/FTt84R/guo39Ovm+b3aFd4SDxOt1N34qkbjZcOGgWPLoSjRnQWiPI4svcOGX4sxMOhrIV12w/m9ujXPESq1KxEhiX+dzAWYHqHq9MqIflc9xoi4TNXSi3og5BD0VWNVFZZHNGn54tIRjRizqf1OsXAnwFBq9TJAsMIr0YCRaO9NSSv578fkyX9lM75VHLbCSzz55+pvkTi1byrTgZhAcXB7R8zlMkhUYEVPWvClSfv+d+BFerQXkyXKdVlVQxAsNw0xb5GXCpUGKEiCWKy3M6aYGv+fYssESO+AsCP0S3fLfOCWRCeI68fZCHsmjkgdJIr9Kr1OmKvU6lXJxlZTsGBpK645evlb2wWtgwBVh/CuCKR+wOq8mV1MXyYo6ow0NBAEOF7Q4+arVCeQTTK/CeLlPA4j5mXxArCH+aqPsJns4+6YsTVlPOtScjvAetUhCjU98s+pBr8S3inLGqdGrECMQq0bPi2RNE1u1+phe6cW5nCgkDFI1hpwqtZqggXdVQnZKKhhw4ca+uTWK9eC+ToUjaLTk3sdzUyzDHTN3C2zkghCa/xjakP/rkuT/VTItJ8dO+vp/fr21dG+8DAByhxesLeD8NLRC4ZEIV4OgV9ZHfLlP9Np8XpCrDpzwpu9gARnNc97YpD/sF/6Ok+uUgtRCQKwBAjrleXoqewuXrWVVGGWvZxao0+nsItRagoZONAhSDsN+9Pd25jBJoErkxwYq166zhEmDS78t9Zauc72854eVk3cwdRlFs9/YpN/vyz2OU6iN8mSJziTPTyMHh2EmTA2xRr1K0usK+EwQV5ldzOERPApVkBBgwiU962Ags8fY4Dv6gp0hu87JDP8c88NOZly1ksM3fQq0TqVOoxw+1SzWMXHz2s/Bj91lF/4Ivg1YmoPLQvhT2SYG4ZKtonYo8nDq+S6MQEDMfDbmKbwL6ki+anUBjGzTqRBe6lXqJTwUTy9RPkRSGCQ/skey/xOL/1M5P7bQyI176WbGVGu7x9G3YIfPDAYY/sOjg2yFPJK32bU/33P/g2cy4KEYgCYWVulyTpNMdOofOB06l7z4z7OtDtpXSDL1MSVp5Ljsn8xgWFEMjSWWpKx1m/wjgJTxS8c6y2GbimU5PlLtsFVfBbJUlBTuvcPfNbTa6wo1laNXV7cQVitKQnkyhY8iVmMDvFaPFLb7NE2qr2xo0FdKaWd2wTA7F9Eu5qozqsFuSXopQ2+milr1RwhO0hKSk0B2KFVKx+Ql7+KsOEqaELkaQQ2J+CLDpftf/Rkp7CocFlfFphFR1ZCcR8gc5KMc8qe/7T5tqJbMXK7Yi+Wrx+W5M98N0GN0POeGi09bjU+6sXo8zYXf7GhnneirPO0E4+ylrZj5dcccPqjyecl8cuhE3hBq3pATUgrLjUPj3CwqFKIfTmxnYsRRrzd+fbWsbwsdWYvwxnxmtp6jyab4alY7hoYlyhGFezi898cilPmmOguWwAFMzHbtskS95pnrQGzhbkbk3KVRFn0tMBF6RC1gaH38T7tbWkVuVYVUF7Twsbo/4+vAsKiF0JO5vEL7wutU68HQav/oncKw/X37bxtt5pvlvYGi7eVD8oTY5SOEsxJPpqknOG3OCeq0k4ljRJ+2Y4V5EP5e2zEVIrT9xljIFQJ9kwfm2UQnXIH0vbE9hFAdsxky3kC7sf2TaP+xwhHLJszrepGKX095aZ7i3syMKVFKyty8LPFmwL2F4d4UzYs4twX1xSGfD3l97q/TEhV0Nl1BjF8HYzCBNQz/7qh/NSOwFS5X5Md583VmOwg2vC7y18rxb7Pp2W/xkYM36aeNojPPDoLG7DCn7BqCETZXJXorvSQvffCwntsfR0+JTMn8uKAqUhXGXlcZ5elQ6qVxFmQBuySrTKzruUvl7qQQkR/1GU6kwcFhiQzu1M4cHa2gh7osqJ2FhoqnpjyV82S+Lr37VfPib/Cvcl2JryoH8QKpmMMh5gJHWZBsD71zvAvxGOnKMUyHmzXWamF1KbhgJQvBaLH6iMrd5nooCg3Zz5VxL2jho0ru2lUr9tt8Mbc7ELMI1JwkNWk7HEseT1HmjKHgmIdVZKiOG2f4qZqs7CxNbi4x2cxSReORoyEyI+Ep+XBDOXY8Am/nDMXdPfTSWAM+wtMsBB1GB7gK7DUsMhmJzeY9C6+7Y+dd5dnvNGZZZF0QeZchS9Kc6IHYltmWQRI9zV39YQIOC+mLMQXb2AI7D9SiTEbS0R/e/jXQJDqLRrU1VzWwLKcCNQz1XxYZj6OtYrjt/qjHg7z92d+moG2kS+gbabFchBGlqrBfMhWViswXNlEpAuQxWYNyLAwx4/f63YcKLLyOjYOKLPeA4pfSXwYsfEAHBiK2bUz/+HPX0eKjVyNXP8augEC5wVii8igm9vzR5erNaOl0zcj5I9g1EBScEvJ6sV+n/zHWPgM5YYExxtvguvvQ68YXOMnUgduu86nrrUnnAcW5J3ra35H4uYOUZd2NggwcEdhtHzmyylKteiptei//+bj/+M9l4wi5coj/oh/1fvOgsAyWERN+s1tEy3i6arVKtXqMXaVSaVe4QNr/0fm8BDQKnZCn6G3E3Ol/C1p5fd504d9rk4Wuj9W7ntaaDyebD9Vlutp20FMPE8lkXDLyNwGj3yxTF+Ix5z5npVA4n89h8IUydeZu7bdN/pNYFKOJu0DdYM0HOtZhi7lcbPE6oEPAZnQWcI85Cp2cNbI9fg3nTWbS8Kba8IiKOfX1BM1VWeuqvuNQ2osY/f9/XUPFPLGwSlwqdVL1TiOXZTgRO8EycFsM8GkzBnfvhp/vaRwDCtCc83Ckh4Uakz1Vf81223Xbdi21pMmuER6WejjnNIABtd/YviBXxUwnVHosX2eocllEyx0vTmirk5CsqsUaGleslarJ2P6vPFtg8CTco/LfziS1jZXDU+3QuLzAoEOD+S9vlaP15AOKHHdNrCSlylWlhpVw843qibeW/LcZrSd/p8zx1MbL4TWukhb64+AvMTh6GXPErNNC73aN5+Cqg94J+5s6tjYlbW1q3d80wbvn/U97uE/qk+arNlHr654phsT7T/bHG6K0fAv9Fjb3guQm38wdEkz/qCO6Eb8ZnzcLLgItZkfQ7hMI+TYyUbhPTxgKKmXM0xBBdD3X5hzbKHufqWE46CTVHjN27LoYn8i1iUWQPrUAY6L7mXoGm0JPJ/+c3UtbI87dmite80w+Mo13fbWVaqxD1nI3aeG4yWSUErIDzQR3zZt1FZUxd+SwbQenDNeGh1fNrU8GPmCa/ztexP9yYmWE0XGlkVir0PuJQmkwR6EhlsokuJBQDZILZFb+2GKBMrS8RLHJI8oyFyz93z2owS8Zv00G6PVKvUEv26XNjnnTUwUNGq2To41nhhbumiEHj+2Zf7v3/eTM6QTwz09/eA1/rfJ///r9CvIY3TTdGPJb9NEHueLxVOp4cW6xgKaiVkByLQ5r0YyeHvpDsvnIrsSQKjcPdHQ2yZ5lauhFNEL6fDO2Zp4uc9AVlSiN+kWe/lmuwNpT4ZSakmDN3HinxqOwgUI5WmYv9GZ4lv/+cPdcW5/Sp4TwcO45RQQet4gwDufmgdzC1bl46fsdWpRMLbVHnB6hm3xLJQ0aCOQ/cjHTQwPnksL5BG2xyQRNAfiAXM4HgBF1y9O0FU9zXSra4DTmYP3AQJN30+nl3uVXNnnh2DqXvzEwR1GdiPFhp1kyw5RPq93PlANZz+ZyN2lT8RO8L0t6fN0zeHjLlGGa+pE1h9fndE7U7NUb3Ibs3zI4bfz23QVz/TTZMfnhzwy418cuMtMVVccxk4ri57h9ojphYlEMXfI3JpquvdiJkGQtLDOB3AW9575+9NSJ+/r6KGlq9kBkUj3DRlgtNbHG2CRrrXINNs5YHKtuiJbiuYwtXvRkak2EEamZWu78+WRcNKk6s+tULg2lHaPRfliflX3oHTSteuoUhsZmLAsFkSBrM8pgyN+qpHzNMDC+psTHzylNP54KTz2eflFKDhoVlY/CrDsdMhc3qAgOGlFAZ0nKHQwEjb+e+EvtOswprUCh0ss5qDf7IjaH6Fsvlkq6OwqCOIPlXWCA17hKM49J/u0lp3ygFjokWqmaxuj7aQyRkIqGYPTEXFW71mg4qFl7p+wxT8YzgETomHXNNVs6DqZ0QAeUFC4gF4qtRqNIRcuafcpKICaMhmBHZGP+mqlKGvHXk1aWBrDYtLlo3Szc+rihwFn8o2pLN5WrlvPFNoNWgmfiknFMPLnIFdeNvZzpWt0UtGYaS87QGEAZi9yfB/nVRGDo+Wo1FGUQTL9CIv1kVtQfuIw7k5mSeQZHjz96c3YyCo5Kzhb7jzH1tZs5vx46wGJbVKNzLDKg9pYeivHRuEPvolvdpVGc1MVj/pQVzy3NIhaUSG6QloBKJcYdEb/Z9FPt0LGb1B4zqAMlkFiDURY7/QEhqT9PnddPivMRfenHU1NsDVJ+1Y9uCZxx0jfWCGyZDsmL4J6+uPtMDwoyaikSc6LnjENx5yuc9Cw98/oCuULD2SX56KXGBL++r7FFisv6GZGUScFnC4n4Q2nJ6VtQBUfOSCayxNoCGqHnB4iwjcw08DtUO9epZ/4ePM/is1RA2wpIxfIaWoy/8j7vICMLdwUNQT3AZO6rOjPswHnp1uQG6DYcmXWTy9Vrq/JjSp1RRq7n/Vpfqcl3WDY4upspzOVsHqA+NPokOhV9EkeuMm90UqtaOe6joi3NqmTElFoBndRzB7KSj6f+I5P9Q8Xzt0Pu9JDoMX/FL9jDGckZh7Hk+JhFWWcRyYizWRNb/WutDoNC+4jQnfubmiUMqIWbIW45VSuENkfZ8tBWA22E6D1yBnTs/Pdb/HLaghhFUi0jLX3Nw6m3iZQ3m6xb9SOpmCT9OUK5hMpAXaLMpZsZWadAo8kOHAgzyTvvztDChywZyYV1LF3Z1tLeUmPkQQYv63maImu0PP15Fq84XT46S5H2vE/Iz+ILnxewiv5iglfE+TPKxWlFN0Wzx0OVw9DNbmzY1JSG7WITPMxipx5YnBDsJvb2uIaxvLNcy5CmQEKFCv/HeyIyBSfzSlw9tBFZkNVEkebiVOnop6h0sFBRFT0Vm57b3IthNpyqnK1RJaa/Q5ioih+mqKqNGEL0GOFLskmSSa6SgnZ9k2ySZJJLiqTlUUiBZDXGqlLuF0kI9s6iMQR7gYlA7EcZJILMWdEYgkyG85Sgf5A1i8YQZNFfZe9ZDgpF7KZuMiQzJJOS6ZMZEdmdxIVklMYJPUqGbiirVFIy/XLSnpNJyaREktlPi820Uskqs85gCDIr86tsBJVzOTlP5UzPyeLyWt9nq3+jvQQpen2tqciY0de6lP9+m1YaYvjR+tX/2T6WEvd7BuolAvy6WkMbto09/yCF+RXGYrHR9VYeOgT8O6fGxMGNP4v/GYAEMuJg1zgsQ51wfb+m4WXEgW0zsYyY1Z4crmcKZU+JAfWReHv1pt9QXrOUUFCBvFcAcjzVOCxzcwXSpepelc4W3ZcdChNImXWe6GwZKAA/ayBllDpseRVKDaSsqVTUMB7IjQTWQOpT1b4FlSGwBlJGqW9NNz6VVfq8ux3qcjuM3tQURd+LUlh622uPWoO5Jha9yUUFVdw0epOLgjJ3LGkp97C/yao3NUU1s6AkbCx6k4vKmzWoW0A9crv2POf44w7BrDjUVCW1h51qeday/DNDmKzXekAG8Ogb8NLvN2B4C0D9vLugfdAwIAr0KmMPs+LWwhJtKCiJEgVvkdE1KIIAfpcxqlhnCIbE64RIGrVQTFTaN5MgsUFlEYCR+b8lIfZ1pvBDQk7SIbbM/kekSyjyAm+fjcpOxQhRbpARv6MR43taD21CXaQhmqRkJ21SgYKt/BjzUVCVPdaRsXtKpV4rvSQI4FxGwWcmIfemdjXXXiJbPhaPzPQYKbb4MDAy/Y8ARoZ+D67onZ/nCUW74bafNrzoMQkl7PuvG0OHeceGIrIua2kGGBYUULC7G9ASxOIGlrItUYpXHDZwAadUn9bDPvQRH5e78+7lIVOezGmyPPkf4aOYbyfDMEOL17B8uKbCEz619ty6tQa4QL0QH1l74TceRRfEKffoDtJY4+WMkctb3BGXtnYoQ0yj7khBMeK54uzrtGGvaQWxzPlhb06NDfMNcol5JAZ4x7tyQMuVb2gdP/tKRD5yNdrqwKijFzrVAdSb8cabupObFPVjOGBzpM6x6bxE9FyJtJ4eIDNpUoTIYxZ+4x6aiPlaz7eLlv2yP4o7KuK0kwGc0CBvG4/UM3gjAPNMDQb1IfmoVc2+HARiGltSGay7JUsiiF0b45cry9uDZ3AOCCw7FCJIAulJnaykRaItdnWCQGiWE91DGD6P2ObmYR7EgmUpDmGGcc5YeuzbDCK5htRZVakJFfkjfxhnMABjtFs4k49hRuSQjT4kYnadUvMBKY8BQ+Ej2U8Qo6IDXQuwToNiFeyMTc470NO7uwWEgiGvbTMJrhdAUfL1Kl9NCruySrOX2r0Hegwp/ipwdVoyunwsEUoPLPAYBw+fZuNjKACbKOypQ3Cw8h8LsLap6Eo/J7jEJ4sdFdgAt2OwIoeRcdwyJDLy05gLjw2ExC/HVePpRzxZ0E3DtjPUZ4TPSU73jlLpnD0itEoZw4M9ABi3TGBoH5J11N1iuOT7zThBAFZn+80FlyJoBoGqjZEc5VQpCpXr/ZNayZA9LuRgGh3r8Uk7b41wvxPq6TSQcSyZ7B6ikxwYnMN665+Y+gre8gsBc2I8NsRY65FraNp8++LqpulkZMJGVSLMND+mJttlwLyMXo5nzUrpCUaAwBTZZ5GmdtCVdTgyNQO2E9Rto2fuVlUek9GWIgCKzgtj1jN0Mv4lrecRJybaKlPXqyRtTxGhgBKxwRfAWMsisRQcpUo8MLUnFm3nyE4dQoBAzIRsErARS+KchfMmZjj/EDuMbYiwr1npDZovzYM0iadnK0ZPj4xi6X5Qs9eIKYvxtduEh7JNFWj2qz+HqAr/JJRyv0LQbdsD/YE1cvYi3ZN3eAbR1sBWCoJKGfA7dIWgW9JMzGoAbc2xAeSn+4wnEsSyLzRiQsN6rCFrO8uPppSFBhTui/Y3iFGGADESTFKMKZ6/C+UT/QpSDalJiTDbxvBM8IbXoseCDGDvNZxLiiRP389jhUWA3E6qUCjhbGMBG+ZizDS9EqSI4LBYTYvJ38/05j++ajZwABqqKoeSOpmUliKWr0Nc8VTZwGHXENyNxKEkLakRWgcpXRzSoP0wEno5toQENB3EhpV1Bc7VobAyEKHIVCwVoCUzr9V4ImJgIq1zvNsmS3VJI61QWggLN97cl8kppdRvFKsRy4z+OC9ilslYx9DUlhAhLmSpdz9x8EXjmOOpy2E1wCYCoygBTFDlCm7Tr9Z+viMDhodP2EtWqGezGAw1QsyZoCZduUnbsUbQAB6ZGWkGFtCF9eZKDOcFX1cNdvZZCkcJAyYLlDPyL50Dhzq44FODkal4KgfvOI3WjBTUEdfa3s8oFL9Ez3TJD+fnAFTZyzDl3sibuBWAXgcg8Fo/MndmQjiTWR1Km4lgKtbwtny1xj8SKDnvq0r4lu0fFBiEbu46cUpu11VRF3RwrXH74RFXl/2TY/pEx44YoLiNJO853NkByMUgAYcDAYyTB3UUFrBoKnHz3NyCZph57eRkNsw+GGOuN70/jij2ZdcWxbWNAfUFANG0tdGOZxjYmEWi1PJWLWK/5PNgYR4Sq5LSDggAbS6Dhbtz5lyXzSv35kdwuvssTmFeta+MuJ9zD+8J/6fzm87Av9G7RyLsqxNovVOrnmmlm46o8VCwKc9L+22vuWEzp78xUklkzIwOFDVlEztBUXdrpyGUNL3y1CRl5qYZ/QEYN4rcTxq7ZjZ6d7BIJSmNGytu2H6iqkFkLKNML8ZUrF8k5RWVZtDrAaSLgKmdTELLFxqUVqbOrUqzRlqek5/KunmqVJHqKhMqgkJlHw2PQZQsBa/Mx6ZMhXRc+1XyjbNoGZrg7J0B5BG/7zDU4eAIXr+2TL73Bp6wjq4ZOw8nAuIFZOK0ZzSMV9+AKJng4zleioO4ad7xuBIDVXFvtCexV3k2DI7hrcLUDCOVPVKJsJ7wa5F/ibCirYgViCVe1T1lpp6nkS62opQ8JG0VxkhZWzpgkSmigc6VaxnLC7ZV8VldITXubSnj/i/jzOvAwtYI0d7WXLDWPKbcePOdIABswM3PYwA43s3NWvSlqGAjbvyzfU9ua4W1nnVqMwOquzdum06WQmsDTtrSlh+LQ3ZV6tC5RiM83TeNnTbSXpMBloAWJf3c7up4o7WTk5VZxdy1G3C6wM18qGxvgl8zWOHXbqjsx9XuGbFvJ54WYvoOiuwGH7SsXmoYFOxOtGxE6O+Q7yHi7/WuQ/POr4Vu25ScPQNbOWnMrYyQecsGvX4c4HchE3DdxSSs/pRJEHWcGLYoL8Pph39Wz3uGoA3PGq1s6zE6gznAAQUpSFGheRYOZC6jVR5iVMRm3wM7wsxz9SqIe/0ZGnO71mOApZUtbpUBUXukVXxIUeyfAJD5UmCLb7A/ExAYO/WgiZqHeU1N1V0VrkkEF9oWr4y65uzllTwosh6VlvgBKEWX9IDZIhazcCsC0PoSuQjGoRbhJThNH2O7ci3Vg1CxXoylMYBUqrehSH6OPl/yLSxOBzXJqaQZSm2eqMdZtkVtmzO9FUmZH0uYq4AUrIIDJQMYmjdhRfLEu9V5SrMxrPlMA4DbuHPhUjoXjE6crS509YmdNl9N2XL2P2q6DUXj0bhDMUCDLkHsUS7BTXuZYzrog1FlE0o7DnrMlejlcBTceZ0GzmHhXJytznW55ns9oLJbUrSj3Y/ZK0MUyLUgx8j8OpYqQxu2a8+gxbXxRfeutRVZ+8uiFBfY8aHSid3Vd8A+cj2sU37wlYbxCUtS27s6bIhjz9vegTd85QLosxPCw3e6V+bGxR7woBsAKOPZJHe7H2cGt+6NM4dH3uDNMpapmkureFq7uzlPOgn/TpXR5lcCvOTllAItJiwUjgIEzFbNMDg53Mr7/thuHUMjFvaqPC0+cOzqxEFEeCu3KlZAiKIlOdquOgGG5nmn+HH7USUYng/vvyu7t/RA+OVL8V3rf4NHGBGvprUcPJZ+z7xIB+ZIHvfZLToYgaXDPxkk/8RbgRvBrqBtvXoNVukjeHztynJw7avjeN+14/3l4JCxLqoTQQS9mo1GtWjGfIJnwiz2UoX78QCYgInbLDkiXtp2ie1AQtUlyixz28oabd4ox3/s2vfqkdVFFVOsyBTZaZOPSGtqTJ+1Zyg3E0VZnQgbolMhAhnVosKheTANucc6BoIC2HwEnXsAmKP+/ODPR61J3Lfy8lHlw424a1syjCJDsHGc42qYE/JVx/kLrUCATGPCi8o8sSAI4qu7q784bdasnQIo8/3OTLuJCQyhiwwAxXmy8lxcOoUYVqXF2llv4uvwUoIYM/HTOHEccIB3n8MMHwBw5zXPeQAkD1dAQHgpfGYNpTDLgYS96NaaZ9WI8p3mOq90V+dFx8CKzqEsOoiq6ORL03Z0PTRDYc4IVpXT+X7G7uECuU7AvxUsrki6L8uBTT8TEXzpbEUlxzIWaAoLFj6lzY9NlMWHpi4ls/0wMLSMIWCb0x2NuCQMD62pMP6iMXa0x9Ya3n6s104xE0/xrWZiJJYHnkDqs9aV2zKGDmLC4lzEqrB38B2IZs/PQQdA5gViAG2MwQKbkXFwXYcySqoxKgP8U00ozTR2G/Y5NxTvaIBZeZHelEdHcovYL/NCDx5CV96L0uZTkfndifZyqMbAm1Xi8ge7t4bHy3J1/i4o+cprhXhrs/llgSqzRSsx3n2vmC7gdQYu71LuiUBXj3/etf/RHhS8AsEvR31o6x/iArWfqIHzVpdLoGJ6SYrEPLGXD0HZBAFkMWcUJRaGpUUFjpRxtWp6hkNHvC/L4+vshXv+JVEotdoyraDE9/QM1MLK5ZhNprkT2AOgA5yabrAlam5ubydPfotpl+pNG7F12FyoQOF+h/LPxSUSIGJrSDgOlh97lsa48G7mGfGwIdyMiyL9KQ9uO4A+w+LvIefz1i/Q1ZmIqvgMIRoDZUHjLyorp6+5WcTx1c/zArlDUTRYUcPLkiQSWHZf8erksNs17wqeKV07rWyj5dKyJHrKaZwc7dFiitsb0ZcKQEFNArhDeUjt1aVxYekqKFCg2MUy/ocWdwpjS5OfAwTxYM8xis4L0Nc3d+qsaLAaPc4UZ3JsJ7IxhpC3PyHbNTgyFWF4Arww7FPzTRR7qvHgyLEdaN8giFunqX7YGuOZwBQh17xxA6RG0wTf1xUnFVWvw7qV28/KQgJTxnHcJOm2aaxS/tc62AoiKFI3Q5aozT860Uh0npXKJmtXnYlqiUFu3shiZboWT527wBQYUxX53/VB81Xzqn7/jE4EoNkJX0DD3HqNi8V7a8OjzTvf23iw8TttxJkHOYDJIvmWoZBcS/kq6/1MLc1B6FMd1EJ410jQlqkuZoimXMEpUCqAqauvx3LpKoTwa6eSQSWii8YLU4QCrYl1O5b2xH585UaRfZ5OcaNAa0n04hXu967mv6TjnPQunDW8ZXt/apw00kyCZU8n04xjVB9yP3TK0TPgyoSEMCQVofmXb9y6mxo6uvKRyhHgyMLNgwDEau5AaryQIlUpNujR8CWyXeJzuW4xiR9P6ZzvPXiWLCdroe18YSmA0cMuEurBlnCDd/EUzy1NvxSXjh/X7a/aLv1/vLSViyIkLidFNtdf5rNNbWa/jl8GgZr9aNQZiN6U1cK5sIjgX+eth8XxHMWlGoRLWf3g9FvBYCgFi1ccK39i9RVABy99OgYkkRVO30kIAnkBWG2hxpyXPuQAkJAqsYyXHr5u3UhR5E8cvJ7MECyDulIYhEo/4wihCLXlGFuo9DnVTto+v4yVrdCTFUamANm0QaoJrp2z6+BTCIbCHQKzfFj9jEXJOBYAZls9753QCOFVWaS1So1Bh7G3GCQin1dP1Cm7KhNaYz3IGM2jB4BRSHCkcAYVYcD1KfJAjgEp+toBgL7+oMnWGn5WsXqB8IyQiMShiH1HKzIYo+VxYVNmPalaURklClHxiMCGz6WM2jcsOE1O8hDZuw+XL1Nkl72oHJta3SozsvD3jGHO8YRLW9jo6bHLFMFFcafVRoVh3itLGOIAfEqmAOv32q4ksJMRrWOzlPmb/ylzT3g4iZeDp3hOX+HGL3hU/9/VwAk9Q2bIWPssWKoBoOdgpNvqPhm/Ze5MYsxQPr/IB1+KTHJIDXOZkYvqhNR8B+rGAKB18J19lJo/+1VqvnPFzG9BLgIAAOA/rOOfAO4BPIATw9/vs49YAQAETvcBnGb7sRTkfAcAAFjn1NY0LC/+CeDVdnq6HuphWp2JXJ0nswclAhgsKP4T9FRW0Q2Ea+N5WR5KwIY+To3POH3JBKmxeFNPGg1+HlKeHkrNnyl1o0TM1PzZoOoQuNQj9Gbs0aNHn4sOevTUW/y/0+gRQ/To0Rt+ZXO01Wu4yQCgMohnwZCaP1PqRi/Q1CqIQ7Ie8VMILZh1Y3whKG2AzTJLt4E4KGtbQ5VDplZBvBOSRlxpjiqyVYcCMAyc3SyBjbkYST3x5i3phlrvZtB6oFgebXLPQUuRbTqsO4BDQXg1ppYZRgdjA4RWoqHWUr6CDgQTWIk0yYJUf2hxzme4vI0eYZBmCkSeucgfkSo4d/3CLynboajqgxh+jSLujAEgY9H3T7l4obL/E0dlZ8UfacUFYAgJC/teo/dR5qbjjPLvPchAySeGFyBhN1hSywkNuniXpMA4LUCePhMgMO48FU9Nd6BuFAA/NYV69ktNn+3KS4F7PmIu9lGLV9uTdAKyY9s/tBLdxAZf87dTohs5YqamV1MtLsT+6CerVOluT+SjjKxv6XnvKfcwG26YsxF9EbA4IEOWm4FQv13LOP3o+WphSoaL6obUNFVdX4CinKcffQ6iI+43hn3Frv2OGj4TdA7fbFid3yDQM5efpGZTrWHM6yki7lmOc/zbrv2gtu8iAHqygN2RQqlzhu6131X3hqvzd6Lt1gxiBWpHYDSFlXKMpz0ox9tZGvh0iMsy3hFBbQJivhseZXoBg/RT43M84esCum4PwdCa35mG1GeH6RYLaXUgRp1TK2fcIEy5IkSowg1RGE3AB9xyJALF4MHnhap98K5ZNP21RzFo4sRo7ILX9LUXjhvjQoj2+raxM41sm7cTwcH9jj37Hdq8sGFG3l3EXbdT/yIQqEitX1v1XpgK/DYV/gr49T34WfzRl15/fhVbsuG9gwQzGCDQE3sP1MNM69VnIy8fkH1VBwGE5QQfSwYu7DALtwwdpMIt4EIFQvABlHyeCKHgikVW8spgAwEmcsXKwgkJisUzQQGM4oDDhjEQOaOumQK5wCg9R8jAMLCT+WBCACrwkIEPKQpQmOQsy/QhS7RQ0UPAE0QhS2UlgeCUpspXE7zHChzCP1BIkA8n+vCN6OBylhqqAQTxJyISI9qp4UjQn2AGGQlow0hMx1R0gao1ejgoYCYVy46VuAlOydYylDBDBg4YGC5kshPZTriSpGqVUH5VBYUrTSiUQoaLkLbKTnXuThBIhUSnp3nSHDCm5QuZAgtXk57IMB6WYh3WYBEWyCoWW7DyQi2XwWZsl/9RQ9GPHbKnuFDborsaPsE4rMZ0vESfTKByQuTjS8znr9z/TTf5hWRtwRBgFgr/jiOwt/Jd8urd40pYZVRkhTUBpd5dbIJBc5PMuphS1WTTVJfNyO6eOZ6YLGBNxEKTymcRb85YwpBn7VJSPm/xbvlJqzSlKNjKp8FSmXR4q7AJOKru70m4q5NE1BXA4xEdIanrEcbYBFy+Zn0LlMjbKpCEWyuyJTNKx9kjFK1WIapsfRlN6n6DIeH+h1GOSS8z72QlFtpkm9amx9HjQsCmyVekomZKw5B2KguOxKlaBOSY6kNE8tS6Q4I67bx7Px8Zzm4GIFd+rcfTz77UB9fwvf5FcL9S8oAba+zVeYt+P7Kntqzrd1+3hWZ74rrYKelhyQ73n55Xvbvvf/o6l4bByOedRswNKd7v2DSkzmcIxkW4/Hk3J8G2JVGw42C3PTvOyWzzD2To2DGDYknGnlm1y9NnRkxl4o0Nw8/kzQBSUbiYKChMrFWgMCwDN4rEdYkKGRMFgK35KoY1Qa8GhIMp3v7uPxghVTHuS5HRmMTYlAfGHcXBJPhJkRHMt7tGFr8ghriv/JEJFVSompN5+aPnBncZ7Q469EtqwPhogKdVs1LyFNTAzJV0YNcoEEdq+J1Ba9phZwbWMsoQbSNGuioaXr7mY7zYDa6P30ylaAhB/xucrVmLI49MZhFq1Rofod9WNtCa5S1KqKMoOMaBYaUBkt2pNKGECVeUxx74sBuWYZFY0G7MhZskCuO1SrXaO1+BmkijQJMqCoGkBTy4vIAEYZhXBFi1Rsj+B0yt6c+gqARGANbo2C1OyhqtAnLsnxAQRyxIOVIEDILGGkfXo8RLIOS2QUSM9OG9IkERjEmnq7RiSxrbnTuBOdogWxLqcFwDlCC3XmHWtKKdPowqWN+AHmW0hI1IjAFSrhtWwIksgY1joS69+KJS2f+ylTiacJ3CCBhqoqVZ0gYttt2Z7Yt/gJG/sbcMRry3MZC0ECv7IBx8sCVImta4opkElv6thy4tckFKpT0Y5CE9BTRowiOqMnRq/YGyEiZfxdw+GJ2EMNDe4vqhc72CPvgSwhbWYHA7Xk4YiDiowaXDz+yTyqUfevlynmjBpwj7S1r30KPxCczyBQzWwqMQL16Ud4JGHvDUZn6gQKFTG3kWwoB0IGmbkxwDZ87ekWZswEpvcpVsKau0Qxp1bNfzZWJMVjEya7EGq3AvsKfCWrhl+GsJwdjnDcL1ojZII2/c4CVVxTn6weTb1WlnJw8WspisL62iPMrYtWd5mv8V/d2gpTESFSX825mzPwgSBq5EHCUBwYe+wpyg//soz8LKxs6hSDEnFzcPLx+/gKCQsBxppJVORJJk6WWQUSaZZZFVNtnlkFMuueWRVz75FVCQLRLJsHNwcnHz8PLxB675PzmZyBxLrLFRpGK2xVbFpFsrwCRIT7TDTttsd8xxBxy02hpLCZZIpNIUUkREqVEK20fnhMbuihplrDHGmW+B4QyGOUKKXVFRI3w01Se7hIUkOCrFMvuNyGEk2QyHHNZWnTFq1YvnjCvueOKNzyKd3ddFsxZNzuihXYc2ncYaZ7wuGw20z+j8PhhksqEGe2iP005qZpfmdpukRQGvtfSLM84657wLLmrlL5e19q/JNtrkvWuua+O0t6atmZXBe/5fS3ar3en2+oPhaDyZzuaLJSCxKG2sW603293+AGrQZN/Qgi77fm7oAQADGMEEZgDBAlawgR0c2W13TDCX1i33PegaisEJLnCDB7zgO2szVAP4s2gZVKwxHxenqHSjkY8VMkcVD582jK+WXGEeu0+Fi5HxHeete559+l75uDx8EkLv8eVLaCez2UKHPGBgfswHAMyPm/VkRq9vbUzM+z2SidK7Po+yIUVZurgZvhiP4guIPd600IxBkPwim+gnWLrv5NnOXA5BCWs27htJCWMjrvfRzAiu7h05P3ibfbkMt2vBQIGg0BhswqUsgBCMoNAYbMd1hQanK1M7SyGECVOjaIQII+OpEUbR/vptXuFCCBOmRtEIEUbGUyOMYjiXLSoOCAqNweI4Apw444km2Mz3/dWHc188E9poswfIMz0c5tF5krTZth4VRb9B02YJv0p8A5a+g0jadRV5hxb9/9m3UYp5AMzr59qaqURE8jU/Q152ZqVq0dUoFVQ5du1AXx9dE595zem0m/FOd+fCVitOnlEvOrZ09bcjQ6Nel8vSdG6PTrsue8uV/f2glsxYjhEX4x33Z3/yqWvTpGsfS6kTNUXvvDMz8qiUJgrxy3xHYYwL8Megd3u4QugvcMNzrrmPuZF/bpLX3TiX2PA19/xaeCaNfimyT+Wtb1U0t4iuA1/f/GoCfQEA) format('woff2');}@font-face{font-family:'IBM Plex Mono';font-style:normal;font-weight:600;font-display:swap;src:url(data:font/woff2;base64,d09GMgABAAAAAEUwABEAAAAAxzgAAETQAAIBBgAAAAAAAAAAAAAAAAAAAAAAAAAAGkAbIByNHAZgAIQcCEoJgnMREAqCwgSCoCoBNgIkA4lAC4RiAAQgBZRSB4tYDIQCG9SyNWybRj+7WykVVwOAZwdqtwMVqY2HRwaCjQMQwr8m+/8/JidjCMsDOrUOuTCJnSCYgpeo24i8sJLpsKylrI1QEGEFqVUZrgRVIrEGpO6qJZxZ+JQSZpEHhiqNWdXFHvqOa3pfk5rEauijqzkxw6HQxaL7sMs98PuZA+3/pYno4+W02IjNhqVK0KgNTzoZZejpCxVmoUVnYNvIn+Tk5fnn1yTPfX+SSbJMWQa3JQDhVheiCoCuFQ7Vyhq5datLNP+ny+oXSCWVqkoqYbeAWk1u293GNtASemYPI8RlHwBGwH4bHQBFF97MUbYYXbh7MQ7A3GrABsNBDzYWySLZxiKCbYwBI3JjxAgRUBQVB2aBWRiNYBTaeFbivXpv9CVGazS2IRpJlPii8ZASSB1q3w5bZprWp/VhUzLb11LaZDvp5y99FQfGygu4AOc2TpnCP/g3/txqIYVRpFFbomHY9kE/CD2ePg+wB5haZwoYWLAKVyKQux6I7/gHPUsaiG7P/5q7PImQeYTMeB0yJPPY536itvm/f0d1ZXXiqpP3hEjo7lpEE2hCPj6Xr7VwNLsHCRw6Q5YZ2IXQVxpL/VL3uSv7383sk+aKJimTlooSa5Il2TrSd2YOPKkB9VupDlGPLdQMBQD49zqzVlqvw9BReYDTL/oQ26RL0X09SfYX2Zy1vMTegGlZd2cHLYcAqjuWQ+jkgLAHrIAr4Bqhb4GLujv//5dWUt33qlS9g0ZH05ZD0vlOEbAadc+MnXszdQS89PW6aqu/vv4EbdRoex2iNgdJv3pHXVLPptDjHFkKKAVkGCIyAybEABsZLgcGFNg8we/Xvu5ZuA9vhAZTOlYLnmbJhG5fvKmU+mNV+Od/bCbwGxGLnE4IjfP+Q22iyTWubXEhrgXRuH1/apW8OnCWKMKPCHmGW/vr/G/vuzwQG1/Rd9IYKWUoXpHeaTHi453PnSG1u3uNrcb7yKJiiUU5Rf4mm/t+EvfUj8j+oj4sEQgmmFq3PKkEWApAsVAuRJMK8RWrhPqa7UJ811Eh/uiKENc9EuIZz4VAwEwOI+Sa6265BxgFDAMgwMw3pxZhtu1Dlc9dlNHspuxHvRspyn/nCZNNcPkiPZlSozO2Ys3CVsmh7Z1mOMkTiPXlKq2hiZl1G7bxacIMFoeihRKpQm1gZGrV3KYdmjQiybDjqh/aBwcHwjcy4QQg+yF+cOCk7AwRToEPJvV59BG1hyvwGnRCuNUn+yU86Fuqamg/swZmnNlrWHRmb2DVmb2FLWd8B3v7MqgEcaJP1QjPwBNAe16GMIC3EVw9DCbMmbLNmP0aY44EiBaSA8UFlxs87qAlAFts/q6OAFWJj/FqRR2rRw1AkF1N3da0kjYL77iznW532xshtD831hPJ8FEbbbLZFj22OiGEjfqI1dZYa531NjgujPC/JvIOEDkCHiktqywFvAKahBIk5oiCiZnFtxiIO32PibjLjzDE3X7GQtzjVw6IewOgGeK8kCxBXCk0SxFXC8syxH0BsxxGOBzgLJkQJ4xCV+S6HPY+HRG+kooA2f6T5ZxwvgMehQovReIQ0Ln/Nm06zbLIimIRj1AlrqmrS6hrgta1weu6EHV9yLohrDFSy9Bf6C/0F/oL/YX+Qn9BXFB4Qc6HQEh8cF2SoFX1F8TFXoVTYhhkbMIkctQn61CCwaS/0F8QF3ahVFc2OIowS3hgKWUVdWjBoCZdRFKl7RYJYyBDnusJFTUNLX3/vNmfMcK/fffDT78ClFRaOivxpjc1o4zTZ5JpZlmSpVmW5TvEnW+qf3rltTfeeue9P/3l7x1ycn3+5V//GfbBR5989sXXHeBWJWA4iXQAVYil5fBr+9uYTn+TrA1joQjG86VnKIySEGODFwpIFO3osUIriYHFqEyUUf1ORn+ER/scZFbC8TOYdGbuOHwWxwPWA5UHBOoV7gRw8x9yHpOXYBJZS/rpqBrcFgD7rwCYAeDG49Z5CADm/xRZOuwJswvJmieEfAhAdfUDgLkwoIAGrBUGAWsBawKcgQMU4pBQK1ClTbtfiXHX+Rqq3+dQHAKHwRFwZBwHJ8Xp5zubV4SEb/X/AXNcUhqFqo23Lm6yCIdMxMFxKByuqUSX7yTLwHABYPgKAAzPA/z/+P8Z/+sv6AAAF7Yn5qdZT3iP3z4ufnKcsUKIbQB3AXgEwDljAXIGAMix8CJ0+l+keaNS0yzXyq1Eg5Emm6VIjnwtZAoVW2C+heplazTaKDPklQrIxFhsnOMh4zSbGVvAEst0W6HN+AgmCqrWVZr28DrN8dqbiF6YYFEUr3SoKSGxWaPOoPMu+M1Fl1x2xS3X3XDTPbfdcdc19/3ugSGPPDTX/zzzh/976rknjluXMO03WPuPYZvt9thpl90O2Ge/Xjv0OazfQUcdMs8RZww45bSzTjrnsWPKlKvg5eM3xVSLwVjlqCRgUWSFTBX6UekFrBE0BcCyikFMxEJqiZOMooAAUUcsrWdEwUF8x6rNMr3jgUgy78FDGaYSrtl72BR5/LH5h+RIcfH2S9vCeeLoIXXEkkMl6Wa1I8U7wm3vjiP2svziWfNyY0X1/ERxtXE23O2dUNk4/uoH03Bhd4dLU+17QsneK/Jt1w38DscalqXzoevQIEJXcYCsC1CW+9HhHh3Zi4m2fYfsh+3hxTbk3iv0Dhu+pHh7+PxxILST8Q7HgGXMkuLcp5dy+JK9bXzIihMP+KjHV9gSD5ZXlIIyfHjhy2xld1/NzHJ+90RDf4XjEG/Bbe92K4s75uMF8DaJFhSsDttNa9v8Q6ZH9h61b98mkHv05+MFCEFYOE/EMFgByAkA6gmAPASw4S0AbN8KAHSfAdSPALfvgFAACn6RgysKiCNSzhi3RJnTXGQuQriKIMNgn0XhQDymSbrQ0gtdTumKBdRvhLPm6pVQp/GWUMZj0pLGZJHhVGyZMjfVusOiyMPCZckwyUF4eeJ5gnS/mETmnDUds3DlmQlcCJRWTuQnqor83E6OhCr9pRKx4o5SfBiHKlGRn8zCmHu+xy3qcz6wueArQoTK1MLzHB57ik+tlPu+4J5Snm2Les+hs1rZrVK1UioMbTtUolw6dGpAk7yp6IVUSbSAMVM5sghIEss6ONDtQlVUENIFEjoJ/TAuwlhalq4coULhCgwUObVSQSfggMqo9Blv1iqzhqudycJAaboQ9v5E8dRxlD0cHCbKo6dS9TjX3OW5UMrJ1x066Ek7VSqWM83KWccmVmkrITUStQNZKIr0+aFxmGu+omwI6bJVdoX4HuCgaDG8cHCbWZrMiQyA5nUvJAWR5TPylIQbD/DHzZpPAq24KvpCQgvC+w8HQM5OQoEVXdrBAlD9/gsQxNe8B0NPblxbQwY/cVS6WPZ3jEisfL9QUUBN+pNNElhVDvoyXj5XYcBZAMC5ktEIr/XYhh4KCRGhPPpclt6sO1i1Xyl+Gld8XBA5gCssmIT8K/vJ3gMQKp+7IU+pWV1ELhT0Pan7flRTaGE0bRpE4brEojl8LLrKeBAG1SiC9cOofpUEcqenmdJDUBjtMMUU+AooaRZe5tzuVDQVQ7gTiA6ydjYYvAFA7jAzG2wzQF/+HURsyXuyPbqTgJ6E6vbHDIRH7isuWMxnFZhw0ctnIBiKAaZIheNC0hlhRE06dMZJEoeOwLQHOuElhnDvgP6BQpye97iB8YxIRZVKPU/qozI2v16uIQ4pVyg+Di9O7OMFagZWVAiIYRX3EAcqW0VfHrLSi3V0HVRBqxvUI94pV2WQIIhujw5ihUNrzddjvARohh/igbc0GzpryNQ2JRtY28WADVT3Pduo7dF/cBSfr/s4eIem+GJOuLrI0FiBbBPeeAH5qb6QTXUfYoVYsPQUVpgZ0nRnertc1Ci3MasTpTkjMSz7MJRsiSmeQcFrgSGmw2Kb1FcJFwXaf7At7wLn2bJAB84TIT5maA1teQwDdh8AQKJAiMJ0fUSGwCHyE6i/h1y6xplc1aAA7D5nslo8M5dEJ5IPQmSPg/gDJoAFW3xd5riztO9wIphs0BG5+vYuF6+O2cpMeIU2VB4FYoQa+pYFLjB6wR0geyIyL3Ah+QNxJfW5GAc05Afwax4lawwMxfuIQ5nLWnRHiVXMJR1/gsBL8eHuGEMxhwfb6ARYx9RCvt1/F0Scgg75euAOJJlxzG+VLG/VcwWqsHeeRs2egewLomo7y2E2Hhgvs/vr55QPm03XmA1r3oICCc3RyHltcY+s+S/XRB+Sxy089vdIOM0v0Z9+ymupt8tWnPlQih5BWwOmNgD5SL9QpplXWXL38qdKyVi5SLCLupjUrg/CbVcxHkAXV1lWxkcPT0pqSak+A7ZaRmJUqpoNY4VrcCn1l3zBBuNw1kFT1AiV431PUuC8ZcdEvoU1mEM6BRaSoT+bkcTRfNqPYSQsZkoPAZOkGqQtXpzTMRUHR9OVUqUcThpJOZTxQckM0DBFLYZDIfuT7eDzE89CFRrXBXJlezdX1m15ArPVM90bXDYpQnIfzFMFJ4/rTJFNLynuiRkSHXcJd0na1AhbPhocR9SYJnSZkeJm4yJmQ3eVzCvUsTptWWVVFEGopHxyJarPCBIbqAm5DSK9xuiE76Ri1gsGxELP2NEJ2VRzQZC1Gwg9A7p3pSD6YzPe5jfmXKSaVu8o63zM/ydyjXRNkZ/IMpAoujBAWgwIBasxDi/ihSSRNYAihPIailU2qZYNSQualjQ3E3Iqp9ho8M6X7Xsnilnk/dpzXnrffiwJ58XX3ZLxXE8AHrZR2xAssFmv/QA01SPI3dfuDPdrOLdvEtma/cLz5gPIBzEIbhqR5w2Knnfyu2FRcu67kJBwd5kupEd0MZiklWI8mWmWJAmCxFz4hT8zloaRb6AcF7/s/Y8BcS69S68QrCTJw9cRnZo+FKllLCWbWyV5zNR/ftCsNFvFxL6bsUIL5Mfcvfwa1/SyhUjwxrXQl5MfvLsolumZrOplPcvt34LVelHL9IUYATJ9SzirVsYqRBwxRi0LF1eBfeFb3CidL9trlCNxcapNYeBCgf11mFkwF2941tPglrW+Ozii2iNPXVdZjOPo8EYVjsiBGqCdyWbhttzeoB06GCXsxTrs6EK5xtcb3AlGIRCVSTkH0M7kebmCyCtCFdqKRGQhWi44zGSxcaJh9pG1sysjjwCVVKjUaqowmj1729lkaT7SlZLzr/TdMbEqEyxIouQnwQ6mgQIuuoMZnRici/qxerfAG8SBYg143e18T4DIy9RLFrMWunJEfCQ3HaO1kj6Gv4YwDmM4RyWFwia/MP5Hd8k8ijknOjVSIEH9KcH4szb0KMgbyvFn/o3Hqui9lS/sDRmey1b1/4wrk116rvAsMxH9p1KLRuPlZQa9RYbXqJz0y8SEUpIz28sn/wELVXpTVJcriQZDKu7ExCcdn29T6x0l/Y8161kocJdJlrCZ8tYeYEHnEsgNZNfvzoAypX9wA2fPvP8dbI4qJv9WOS9UkbV4RyZcz/pyMXouYAWILiOUwtBwikGvTUcFJsHlSk0rjfRJEb/aQYclaKXzg8oGFYbl60kMRcpIQRbf2PSeJlU7OymX4OeDrqwQEgncY4Eee5TmqrdK7ole/Robbsz6k++RZG2traovRNcrKrlI80zrOYjcRmnOz46Ob5B3HIdr6MBMMvmraTSt+LL2efLy2fwspWTPkZ9kuPVYdl2wHzVuZ8kaz9UVuwRqWCDbZ175vjPr79/Mh/M/48Xe+WQyi27PnW3IWkzXeMYqKHFJBdc4MhWkRLBYVaQP1n905RNU9/nuGiCxQ85OVrrDtVqENVWpIaF4r3w9UDOtksZkG+iRHRGYG7PpqhjhNVN5tJqDweUeLB8Y/M/nVqZrXQDpwaDm2Fdl2MLsyp03cgzrZ1DGiM8i7nMm7Gbrzs2w3MbcFk6ZM1EO01wkc6mL7g2i5lt1MdgeMbICBbt/Q0WsS5Y5esCpxPxWuSxOFf22t5RzBN1XaeXA6zFpJMS9WdyS6W+lguYtFvZ1yjbIgxQp7pkEHwvA7hATJaixZuiJMVWjZWAuWZtaf07m2Wg2SwB13emKi0chUIrmLpLo3BCgjUYP1OoDNmvFjb3l2Cxaajtbs/wb9seGEbAUlFFjuDENM2Zxf4opDU3IECk1Z/LMiMEZhbrD80n0vv3iDur7v2nWdTfcVyS9VXZ5Bz1lgxKFEJ7xAJpaLoQLC6Jo4ooMEWCPULmjp+1sxLY0VNHoaD5Y5DHGkSxhB1EwpqsizrpjpmbFrv95UZh0J+i0cOORCOoRlGVRDFfGvYFSGmcylTJrNLlg+JRZ2pRZhMqf/3DTjC3j6AD4ih9/iUX25uXmpCG9UYix7iSBT4jRhwrTsTp5ayYfB2l5hM3qnXwi2+IIkZUwo4bZj/Vf7ccv2m3BMFowJo+1G+jxL+9VQo5uePWro7qoWvomjW0BPXbx5Y5Cl2XV80IC9x8ht89uVrQFpDmVTSUl/ynKKDb2JZIhr0YLxT6esaggwmEWyZlmXLoW6dfPqJ2aLzeLHBGFQWAwkJ8cOAuINyQDzgaSxXKdLEsm13XonwZl9FhPiNEmMXn6v8knqxAz3zA3kGaHCiIrJqkNBJ9SSYitRaTGB5BPt9QruE5lSuQaSa5YrpWxa0JLxUuq9Tpjzo4s+OyJI4IoS0lqA96rVBF8KkMBSSLOT1Xq8KVSeiBabNCrOHrySLP5UEBScFyo0Ykj3kSK5ZoOa8Ua6Vb/1mxsKL+CtNt/cvxJQ+0egPNNKoFrWsZ8Y3Hc/AkoBvoS+AERRyYtB91Jd0oYGO08J5zLX52MqSIWl7XF51LN6Zl2urmZdxNUC7zdnQAfwo0W2qAfc1qpMCtv/3U88ozQPWrdaO4jMoL8iMt5vM0bExCj2idOtJTT/tK7BE61QiP3RjjMYnl+7eRJwdpO+B1vFh3qZ7fXymUzb6Pdsqvz3XTHi8zj1J7M81w/lEK3aIM417SMhb8ZMv51oZGJ77U+DcpAkUa5KqOkosQelDWWQyVno5PyUWlzswxIONLAenxXk//cLt3up69d47/oK/HeCX3gz1crDXbruXgfiugB92Q8De4Pt7raJ3VfvvR/8fJNfw32B32mik2ITf7USZv9gyYSMGAK3zdAo/xeDTpNSJNwXZkNNaWsySmw99jmQGzfnAJfZY8NGCw0ayW1DIisCFsqKdbQVkdSLlJpNZma2Sx6Xk2dPixYmMMEMS38aE4sE+JyuvgnjrUiKA36AXOtQGdlK0U8NiDV6AS7e/29TTRIzng+06r7N4sk4qzFo3zDWVHDp/84QHaNzQnYqmlJWovHnCr2KlAtw64oYPE90kvObCsY6bQa7MrEJf5K7DLcxNb+m/6b0pv+ijkFkLRItGgHgcGax4fCpumHJMcjSnxDyw46DoXpo8NqGdsiDdtG623CzG2VmrCVsrZIedvKNsIAqO/HYkVBmikCEWrN6Ps0AOkyVnHMEYAg0dZDYZ0fS/UGobrEP55cde3nDMc94cYIqJdnrmdwCf4DL/+IhH73Kc7ea2l7p5w53H/2MEYMzkBtqHAe/s8X8ObIpaZS0J9mh5mJMuqsyLSopyWiah6eWy2quJvFEZDS8Gkkgfu3egVkZufRXTs7j83kO5ALSPqtrfiqlN2NKL20qmBsgbRKj2rcnVLVit9K0i9wIHXmww9mTOndtn3K/hkPrlWb9cUF4/L1xWbnK5v7yOE6YT+jjjEgrPO4j1ysM/ST6khM+6Yy8JSlxXh8oO7Itv2Tjk7lO5AdqfqeVrw/cncWSiOqKmhkRVnvfE8VS7R8yaTS4frRYxYyLjMnH5lMuEx4Oka3w7v642rvsRtv+3D4WxrWujELle5r9MVmtaXMfsVlDUuC7+pUUK659Gb3DqThmc2LznUNkZ4t7vJVSC2HoE7QpwUNRk6rvOJIvma6piOrygARBFj066ZRx4ZHfGg8sr6/2EE5A6L3cdSFmKm5OZhpgDYf/YxJx3fsoJ1NDxC/nooys1oLhFVGo/AHQ611dZlHIitrmysq8N2onDZidK1gKI2cNiSozQnrn25VWZWUQILv4HIveLlEelGutff6PeWU35q8u227sVoT3YVeMCXGGfD7e8IPNRIhBe2KJoerroDOl39Ip3+dYYGUxbkCloqOQHPWmHR5hmuvnSxoKqF+WW6OKojz+BxcfKZGWob11dkdnY6bdeQ6xcDhXord2kMm91jtlN7Ja63x9emWolSbjRCjbcfWtcbrJw4vyC3jPYxIf+gpm+l2qNewD49KWgjeHGlY0mZYErkiwPX7B2SbYhZYMavV2mWbJR8HVo6zz5p1ueqkq1s1Wj42QjFWO3rWgLv17a//+6LMHuW8CNU8V89ceDX+GiafmwuGnHWPm/OHqtzr2rfaLK0snFA4m81TpekscQc0GbqDOBnNBbTnVmeV1xS1Ij/H3BzNiOj+KbYW1g78Hbm016XfeWXQuaa2kPyu7fGJSQIHawSvmSda+dso+vp519wooTgX04+xsRgIU5paLSte2lbsjl2rWk+OYMzncUyMpdk22KV5hniWIA/+F0FLx+eYIvtAzwvGtZHYJJteUIaS8+zQ3hPgMutMvUAuVwu5YI6BpzbWzyydrmtEnd54paSyZHr2u/t2cCnIpI57De47YHmPZdrRS3EuPp/g0arLiCpuBnTxic8l1t7TkqtouVItAYt+SJlloYGYlOnrPWyIooSsMRIqVDbWFHNDvufy/rfeTLObU9A3avGBOhyBaUNXY508AdGjVZUQpJXyR9Io6XuZ5Ad+53tU2vPZ8SXY+PZt098mEwOiLMVoBHgL05DhfgLOUjsVVKz2pCdFIvGknMRqqQq1Mwv8JMNtYOItGkEpRuGXPUuDcm7L5bc50LRnUoVoITOGsUAkWsCIYS5spfUuT8u+2uONxbBL7/y14FCUsduCj3ELvT05Jnk7uq6DahHoFEqv0psFlTY/IC4h682kSo2aVGXRWRSr7iq1RgPmxM+AWHcjqhSZ1OoyCPDBFYIhWPMSbQybSbEDXP7B6byVB7XgtWWC/N/GLNq/rtJgrD3UoLpGiKaPpXAW/ZMnvjjSZ0hiVDcXFVJj3Vp6gp3BqbzridvMMUM7dn0p0M9U88SiC1wIR8OTayrVMi8ZwnCyPdzMTCNsq0MTR+dnw09gtTS8Xhi5OfyOdVxVKptoVQsKUQVFy1cYatC7N/UXeYtWZH27y4/0ETezTYlNqz4XGHrXw1ajJDKNBCxUaoX0X6GBGET7/Bp23MsI8VMJKwM1HZvJ5+M9v0oGBWyIvJisNuIrVFbmFOPIPM+xnqMlLr2bVbCpfPGBIhyeaUXnYZxcATFPoyoiSColv0tiianvsPae5X9ZX7U3Ph+qfGXLYEAUxZiPOAvDYHc/Aau1dhUVrV2XgxCLAa9LVqpKXTM1+IndbWDgLB+LMXKf5G4aNO2uRB5brBB0MuIYnYK8ZiqRFbaIHejrs3Nm96wodGiz6HkboXVfYRsHL3X5r3ffDUiaEZsEN9HkEt+/X2ojjXyNZUihpfY++TqmIG0PEEdcjguPHZd2r1bjFtnD8RLmiMSeclN2nD580vLZLm9EZ6YMU4H+8Hruvi8FeBCvpX9g5EjXSJ6+CrOiphm/Ul1SQlWqCkkyDaqA31Imj1j/jCzTVY4cqauUkZ+vi0DkWG16ypGJUL+tQ5pQzNRaiMKRqn5MPHYBNh6Di5apZdHBBf9MFE6Eyb7WPqmFfavNq42WHTpWMkbwj+IwuKP8Oi6sCkSKSaYlx5CImKUjZn1qcqq4bk4yMdGKtxt2dgrLk/7ZIW4RY9hPy4SinZhfT22uqAwzv2I0fXBby62A7J4233qSjrTX6I7WfZOe9/3G+Um/beU3A5w3E4PCzORJW/JfGW5OZULo17mfXh33VLobdQBnZjHReoIGK8hsW2EPLeDLY1gF9LSubbWMeZK6DAQplTBL+f2nDrHS72ZCyZ8iQVe/0IKbJm62Fa0NXnPlKCpTW1Rlqhmt6G5r14JrbMXiZty0pHULnFTxmo5rbUVbPT2zU5R37ea1PFrXp/arJpJxptzD5CG2/BDNCrscJ2/x5Hla5HGXw2aJfmxB8Jge+b68o2LKuP+Aj3H0RdPCpy2i4x4D/xtHER/NM8V9ovnZZ0IXdzZTVtIS0eC/wyVbGSUry6s67s0es6vU40HJ3ChNGbjLZDb5Mq54Dfih/uWMin3lFcsY/u0QN81zC+YbbFlmi81lMBirxbz56Q3I80gyMHWFpHNwqeJV3o7T9VC1jdPhqB/AH6g3Y6BvoX5+sJMXwzM7GzqThhdUNVTVI+a7lvQplPJrjgPO4fnQ3Rr7jK9kThURc/OtBbpjj/E7jCU0VkbPTNXTqX/NccIW6NmlcSx705WAudVBYBzz3Ow3sBOLTYkdH5p8E5DXWm3fP8wz8Q8JWVwu4YcpwTS0M/DG8ibAZ8Sr6liZOexx9gx2m0dRVKnutgy7Bmi9SM8lKbXE/HR5+oxWdBczfeaOlma7iqs8DLjxj68UiVEQaSX3fEPgzHg9XkxAo/ot5HCTeBIjn6xFYpFaCoUwNnFk0TwWhRDHwnPKQ4dynRgoxskNRe/dQRze4QJCCJKaRtWJEPADiCRwEgLF+8ez8oVV/ERsfeHHuKVNoFtdB0YTAOUDHV0WA/mBC0zemacpAq6dwhBe4IkyBQ4llPhPKmHFLUWUhSo3OXXaDRTDyWVGZjT0NgJ7DElfyHBlFXk9nihlQekykOfSpLS55CI0g+GhaJBxvHFcUlOUQeQcejj9fIcZhxn58paV++U4317F8cbjAa3c/h3KxB21Mn74Qn1fad+Thifv1voCAY3E1tgqgfaJF5vLpsZVNZZ1Ei5Wtx2ultxUhNl6qydeaC6cDG2ObsKFchT8+0OWPT4ToM1+n103vm80R2KPMvaFuTPelphZvdQli2z3oGikZVlhfGyjM6A/amz5TzHQX9U/0CjjUBQ/qn6vgv23a69w7G2ENmlX9e/VOsaL7iVW6xKLu4ECUyckOe/8/QNmOhKG4DOZfAQMmc6YynCTOZB1itq27eHvkwYve3jsrrdtkm1gX9KWlN05RYp6mUkS4/ZL/JYZm6jeuHcIHOJdnJd6fUMEakPSWvkpb9VlKozRwG9X1eWl61rmIlzp6YTnviKB1CLb+enzTFuYxythW8RSsYVda3RHjKotjq2cXV9PiO/AWl/NS4e6tJi3Nfeg82XPUAF/pFutjqjZbmZNmmCtpapZzTbI9PlHd+2CX+HpPHNSdsOrcoXkOFduNJx4kv3c8Tz7yQmjQc49LilXvGrINidNNE3KIuSHQ4DVXssxNplNyPiYjxY5AmKtxx48mMa/IMGBth30LodFIt+UH7wLzm9qBI6wgxqkbEemxpITec0HNhLPOEk51VVlI6q9VeqIIu4nR+ZdE+TE5PJ4T6Utp7rRGxPwOkaSWof25kBCp1CXvT5xYV+Pwrd38t6Kpq0NM5c3gJc3TN3a0FShNfh9TPYavp+fPVDyglT6x4wXA4NrD60Ntg6tRM1doCLgbxvfRmj6Hkf0NPgsOG8mRGyzZWQWufLYYo8a+3ydE/fFoZSy74YCqZZMe25bvWY4QUmxUbDR83IQbQv9AgLfJWIAd3yCukgv0mRE+jNyAm4jdCzJxKF10Timf5SxP8bdW90+nTNkTvoGHwSzgAjXpN6Hc8af2LDyb1jinJio/rPeaG1pTM3skT+5PDGaHh52cH+JHbQieK3SSqzVGArxYnlJqlpHKFNIUIUCjY3Altr5bb5Qed6yYumLbD7Twdly7v7Zt7nCSStEao1KpprNomn+9PKK4aWapuv6LJ62/sedelR9/DqlzZieaamr61RMktrP///keVghMOqRp0PWJI+yhbUHzFiSpEtCwtYPY+YzGodCJFI4tAwJVUOoCONNoduyO+bMdnfac0hOYP45qs3dVq95l6Ak20jo9+05iECHgXTCnDdg+CRb5t3ZnuVdfMUDKS/Lq5lbP1brlZu0PCFcaEyzJ3lnnri3Ya5qjdgvBvKxOcdycEJhDu4oNoefLWDkEBGv31zSwMVasassr1BYgL9j0UugaPQ2Emw+89KLRxKt3WyMBKt5WrmMq9FETVz6o+uIG6y6Wbh9reR9wZ2HZ/jWnO3ydV1Z44PBS8xWr22OrGAwpUu+tHojelI1LjPqgT4ft/bq/o2P0jTG1h5c88PMhZocSo1PA781CHO8W4PXzdLbWtT6oJcBcft4We40dfUVxCTXl+Pxspr1Te6YdBzIjMeyBwv/xx98cEyQDEEw2vbWpkzt2L99W0fvVNpKPDLJ3uERFkN5aVOpodxSlXlkcnByuh1jQji53kBz5eQ5H2sEQ2mktCFBjc964XKQ31qSKDnwk1iChSCf4WEwBdEMBiWPaepkaJ02b1EhcU5uVlikdFjwYykWylh8cWxcbvzxEZARx+P/WZQeNBu9Q7lUTLO0lJFrLDxuRjqb8ui34aGwG1DkMbcDfdckUmlNSi4cfrOhyMA67EHSsJvjgPFdcPiWZ80T/uZr7QIWcXAYaHhI4rmlBuxbwvI1Wl5/MQ51DxoGI2BSzd0ys2mXbdmjwEuejmfKSQgvmeGv2VrfB24A7eBRUq6hGSip02qTaekoNe+cEoN5lAKEDSFh16sskTE3PrWwtWaHU0eB68axFrSbj+44lufqyqJwNQqBNNNs0Er4kYgHSMRrxHJHlj81d9LG6Oyz0BkTUhUMrckuZxNXUYGHzTiGUajVGoUMnPkwkLqKyC4qjY8RmxMjEzcjcBApqxHnEyHQPiSyDwpJPL/tFPP+jsRe227h5LnXk26dMsjicC71ISdupJT/vhRf+xmgda4+VAgnipN7B2bQJ5OYLy+mxn+pBc4AA4FUz5AJkFoTXwSR0UdgqKc+FWZdgTuLODM3y3IrTTLcTLKOPBNX2LDZJjmSjPy/2ZFteVcyqeeqBLlxdtWHwl17a7M+N8PC4juh8EujtSmZqk9XMXK1hJ70/z2OkqNbVQAPpUL0+suSjTQ0nxoBhaIwUhx6Uxw4ZnIyrOIWpKA9TW7g0HDTzgKh3USWRVAs377SMHWw/B5LzFJnjJ0DKppdQ6sQDr6ZtkmCQO1KBiUfhkEHTPqIqJN/qLeCa0E9bBJ7OJ1v0jUyK9QGs5xYwn/Q3qhnZdvXZDY2k5k9HL5Fcxg5K3kEbBYKsQI2InmFp2h8nVYXBNw3QnJVjAqVUUgndL8E9ggwlH/l8n8pGEEP8GU3gW4UKgfh3Qng+G44vDsenNANm5+yJQGcuCUlZUsiOGHL6IFACIsquDNiVxgRGXRuljJAMU5DmUmDAUHpqAwAMgyoadx5pGCAxs6p4qWMyYErYPmy+PiV34citeQbe2xeMkgvostO59L+gSfD/6HV6m2KpkeszEgtOVIrYK57NaEV3Wkwk31RE1doOK1NV3wdt1/MYKCJOjUGrdER0W0jlBaxA47jC4498nfJFd/gjD+xf/Yb5I+A+pXx7vQNzRD0++cnl1wv8scMS/jJn1uaHm7Bq3dzRiS+u1vhxL85W7Tv/KTaCjcHqH3yAfRXR/K02L9oqeSXjOx5ybWn7Gm+TBDAlCN8+Z6Kt/4qM/ZUfrXXmHqt/arGBB72vPbeAB6tye4/4nvju+J74vt4Pguq4qA4KA6Kg2KgWoi5hA1xUkjQCCJNXGke/HBchASNYC/mfdAwXCSIxkVI0AiSBEJjNATZOEKCRoCkgbH32h3wLsY3DgHEj8QPxg/Hj+LAYOzPWpfkCa0WZtPITHwwzpilBY7T4rQYTYepMOsd03keMjWCNDbdZA6ABbOHaLzTWiDCSVxvtt/3oRaAxpgv1Kf3+TKctPjhdwun+/9ceRrO5v/Ayj9b/PL7DJbcTwDwy/lLES5b8edrD6BFqF9ieXq61GmuOzMAAPw9++HN9/bXP8PXZwDIMIA9w3Bt13mXx4d8qmL8dEiWVYxPtDPX6hludlYswwHmC2pGXeFsfCWMIuQ/IsBfWjwM107DBlH3V3+YIilYCARB1HREUojQCIKocVzlBahDCKKSViZgy1fLnDOKiTRB1KQUCSOkiGDpuLgSPYhLhjbcMBrULW0QYX/ZbETPENM8Xke486UtEeE37lUBh5sh/Ma9CujOWyelD9sgTdifmTIBJVIRYf+Y+AAY1B2A8L131ZFXHf52AxDMGbBNouWRQj4Lufw+f+iZBmWxP06T6CK47pfglp9fgvmXAOjvB6EhaOTUAF3GJsRDqrNihi7qUa/WU8gMsQajCQL4aWxJxX5OYHq+Doucax2kqEr3ARrqjUEnCYBcc1CRsQmiiJKOaxKzYoZog9IUcphATpVVq9nPQai6feao6RIirVwlhkZIIo9QA2nIjJvkxT2KgggeJ4pImDC5fG6g5DW1Sp0qJb47V4C9nQN4ID3yz21fc8Y1uhwREQdHvjU/RIR4Y3Jh0Mh15H9DW7mfho4ZzmhXaPimRmdqmyox2jSDvP/sQKIHIDmP62icjAqKu7EVDKCGvMCBkpL6gFsiDB9wNKi2JvFCL5KfcQvIDW+vXxrkirJ4RuQSIvg0GixpnVZriIzWai+zpmUlVb5VLa25tbL87Tf+aOm6JXzklHy0tuR2Y/Ms2fOcUKWFDZREetosyuM5JfMTOwdiy0WCaeKVNKWdxjOyMLkc4Kr7jF0HbIF7q4s/QAQBION8OARDdzjwEMDnau7cMJhjjnl7uN2BpVQgPsG8fjvZVGLJ3VT4FMUj4sRHDovK/XovwjkXvVURUa6ePtwyGKeeaJB+BX8JgPWGDEsClPxo9MtILQrzUiF9KdAuqsD/pL1zgwHUOOrga5E5hVkXIII4kBE3yI7bJKtyYJAWAlvH6hrnTLO2vJHm8ZhAWOxCs6rIs5dTDdo4ILWAUriTwhJpCmYCG8j15USN7TsRp2wAeFddrHBhg4zjCmBEaNWIBAk9b4MB+WzdgwJoDU5CqJijEFlhI0lwRgCFR83OC6xmSph52ECG4X+gi9AimAfWLfS8xkVQembdMuw4b30Q+0Qmi/vIB5vMzOp2PKsII4ziJQXaXLGBTQDARGrBktRsMXGFd4lLFVoXZJdQZD3Lqz31Lw0Thh4TWpI1BoMIBlazT5lgdrJCy68AhcR+/0q/r9Dqw5yyEKKmTpVzhD9b1L8RY9D+TSWPJigHvAojJJfdSYJCd1T/EVyqJDfZUKKJJVrrCwjPxbNsXSfUDVgjHVjEeBViUOZhO9+sVzcUl/JKkHLZUOIyPJKL7GcugBX6ysX+ll5lzUK0vNQIS38bWoTdgPU4RmF9Fqx4hyCAZc4Y8QiWPRhsj3wj44nc133UoTTXeagm9JBsYZiR7kqYJZrTnAWXyqbtnA/VM9BNUnWxStA2NRkAsFRMIARbyMYx4xzWGRpYoW9t0k4RnSKYAIHqN7KPgqUow87ZKM9lzpFvNglet4PbPboq0jQNphA2eT/LCfOYyyNmNsjU68cwHJVhqghveQhbVrnQfvmXwJRJF4U7FYT7gtcgT0E69rnypZD7/4U5n+qN+VeUSYDfqFvE4kLZCruVf7bLTAtAQetA0LCcDZjGWu5hMdKQvZLtB0OTDXITGH2JhIkxkABLcHouofn+NciCPgHxR/pWqu3zLN6LDGxrRH/ixD5hHB5JMzttrXM3VAVQa0o9Z27latkj631SCZEYAtbWqKk3ZZEgwoEtYmpDhC7WmIitBD7ikhEYR8O6ZHpGa6vfflD+5DiXyVUYN3r6kSIcx4QWQUKnEhjqJ2FirZpcEozIovqbqk2tTLiORQjMDKEof6VkwChKaFSDEDtBbRvjeMoWW3YJE56QWgN3vmkglVGf+n6lOBm0jKmPHVG1TGwRpqcNxcJ6Lkuxx8lZyZkagrHuOPlaAexDoBspgAWTPUvmLCbX5MItls4ULIUr6pSrYc3GxNWIqNFzlhnSTXjVmKAE/DG90+JYwLB8M7txDiv41qqRZ6p83bWoUZZwlGO5mPqqtdA7qaXGEEuJkmGjNFb7zpWmTjSZ0iTdZog9I64lZ9prFcjbfkPRDJcD7ss3wQfA/WaE62+6eFQlDzQrAJ7XSJK1estZVK2b8FigM2E0baCLPcC3Y6ZEpohAicDw02aBQyJLa/fskxf3aDgzzDUbdv/GLo078NhuPAfs0u7FxP/X09Cl53AMnCTHeKlSS7va4eF1EQfrxcWibrfmY0h0EcC7IoKQzvQzhNdZbu+C3MxHK6siQoGYGoSn6vimF3SRAfi2wFhx6+bgJ6HmdVOjVWMcYGziU6XV4r6Om/NhsHGHS2ST8YgCwCiYjgBOnP7XtlIQLUivRkPLjmHKsDQNFhqzwcIU2nQUaUGroTMIs79B2fzMROcOxzOG3eolZECGsVaVVlt9I17K5Zln5H24PoxxDo12Hxlk19woAQNweYB/hM3IeCbVgathQ9KVtru8k0FuC60mkW2VBTLTjqoS4s0aF24ljXagA68OIrYIu5exYdl7yZOyrfpK1SSnRAMqugXg9DBcB4VoaV+vUFujGVqKrTVbS3vPxS8tQ23QmmUaGqprl7E08USDVWK8Q79diyXQXOUJiqiQnvt0oqBez82687ULkt+ZpkZAWc04jlpvipaSIHHTlbPjKlOWV2D8UxXxOTbZwonQJGKLBPVGbCmPv1escI+7YpP54t8Q+4HYjUt6ti6F1cbqaYrmvnakUl4ptFMtw/ayAYRnwE6MtkmFpLmgte1HeikFwTYL6PqaBrq+ZEc1aoLe+hYAdQBYh6OptgbAoQVu9Y94Kd/fLvSe+qh3fqxC8Dk2epdX0wPdQ2Whdzhero0vb93oJhpV1gMf1AT7PVjaDDfXSaCfVfcsjee2wFaH+kBZWofoeJmvJQs1wWSYZ9GWWuhs2QOoMVaOMzfAwfFubojvnd/QOIrmZa1z65LO0aSrFpGubUq0O2KTfegXKYtiKHLIi7xIbl8Z1yjjWvgNRP57sX1u2vRC6L59irvJcOhU8wJU3+nwoVVFXOGv5nQ9u9KPqmbtIChbx0YMz4Uk2/DXCb0TBFU4ODib6zkGxspJhqEFIjPL20hgVIrD7m4R630L/AlhvZvnQRztz/jo+0NDAcysmuJeOwfUdbsZuYB4NEGewOnHcg3lhQbyWbHUYlnJcqZDa/OVOFGg6YRUxifJjHMGms0ZI9w2iKLCy0wBoTFDrwLr4ySlpbIGU5bcd+DQVk9ylVcRKs19ekv6VK3S1CyoyJkABfZRY5/3lLanhpbCL2rbIKspWsMZwkJADPPgjFAg8wAjQhAHYgFTBAA7SkKbRzPgy6qhI8d2aJkxtO4QFmH14Pab7KZ0Nv0fNY2GFo9EVqQAGmYf5u6BhGgIElQTqXZpkqV8AP1yvBSzfiMm2NFAHXq+F9jDDfChDGEWlgteBVQ2Spo2aOP7vKWoAt0RGXL9Y62pjASE6ybQmdPTfMyua+IazUolv0CoHaW9fMPg1ovpdODB3FN28HWTyQeG5sXfbSC7LNK4z/M27rqizBB6W4U88h5O0/Gs6ZsxkqQ2dIS75VTlNtzizifyg835Fcos0XP/Ou6X1LrfTfC4OrHyFR97m9vjA1rp8xC4FqLgpho3wg+vO0Z81kp3SV7taLP2PpvJSG0fyleGB2dQtL287ywR0U32Jqmzp9/Sue3OMG/pQWoMPuA8N0MdbfyYJ81ytp1LMz8k/PFjyTX7f/l16NL0SmVm/gT3tGGY2YXT8OXFxS603VN8zkv7lSyEzoQDgbnD1ctoNZqP1YljM5zwrtp0Yvd6s0XbTf82+tLIIEJkyxn4nJw3gOJ7Xwq6txVqiDl+PwAWoO81/Y5Y6uau5xj0eg5Br2QV6lGvkwyplDi9yyNfFwniookVSq3Y9NjZkcowacGUbHRQZC2OEBD1ClUAqcwKEzlVW3RiA0AHI4De2FT5n5L259AjA51XqQIDAKGwuU2fY1U81oNRnA91JF8Tnb9TCxRIjzrWmCgtb0dlpezN76ipaOuD6KQAsiKBs3Jw1nL/YNxLtWWPkZQK05IBEtgTM/pS5T44GUymhnDZ4kiLh6wzcohlKyrTfYQ2Wlmj1hysnLLVZitlrTLwdHUo0xWicn5uNl3pYqhSoScsYfJj+E3l7ukS3YfhcQ9bupP2sB1Y58tjUiBVlThjQkECzMQSjmI8PahgW84NPVrW2nkQ4CRBQuiP65h8QJg/NZtdDJtlpnFtrZHh3n7nFloddUZCLMsP575A32ddJ+5LEgzQb2wrFQodR/WKX2Ow/d2GzoBOi5MAITMgdp3bGg6QImpKmgxmcbrmwQ0v9N77NK97KMrrG2AyrvsUgGdBd6Xz4uc6BkLH+xjNZ9QVLw3YEhX58BG58lGUJnsPiW4MdA8JtVsOWlogzAyavbNGdflqUY+ZHBjJ0E+HBh+2oVE3RuQi1/Z1Tc7FnE4rZxhAJcJ3JYyXDDKJV4GentkOajV3TxbY9SBPlaVn2rWaCoz1bMc0JUow25T8NzdsBoH9cYcdr+c7pH4ou28myypmAozH9nqQaq6dUFgQ64RrL+ClzjpkONqORzv0mAmQzb4mBSY8XOx9EF+E1zlF+SnCFDgS7FlLhq1QenAdFBebtka77mBM1cxRQ6SctLL58w8ydwDtBFu+Ro5Mm6ABN0ydLNhDloZSgMbfMJbxD5qJHS3S9w/sUJALnvboph3F0pLZuMWt/a0OZWdRfOEOc4JFoEMHeshhrq4tWMrELRKjBazO6XxqTH0bktoRrDK1o41M/F7wUuaHMvmNAmTI2v9q+qasrGd2HHq1ZmEnz7S9QSi/uKl9Bw2Bk8HdWPOlhF5WjVrDyfAD0jHGlaoI8xcgh+Zzu+lIy3kllMau5eNMish3ftPaoCIt53AUgREijciORiDkA5lvddgzvxhWkufDpGhX9sEsXFQQQoQUEQ0n/T9/rycQIsk+JhIOhgk6NdretEiUFCBcM1FrpXqMVu0a0Gtz48wFxiDbxuKeZbQyQCtY8UT7vhZ+Li2OhQ0bscI+Emw92835Y7/FgEv+oS5EAg0zEI40R5hOgi5/A2FpoxpbFvOCfIrIgbVLJA2u5VJJlRKBi+tbYfPF7jh05Opnysmb4RNAB6UHugiF6eZXG2yd3Sg76dfnjQSwgkIqIydhp4O9VXNoxQPn5lrhlvtF9IJ5asKEN53u272PTi8fzKSx7DDhsAUFqXFKw2M7Skmky9M2tr2Gy2wzLST7Mh6nRHshQcIJVjGSVAp8u16Yc5lSmWgLIwrqaVxOO/EhCVLHs7ZSd6o7vfcdq89V/1i9rF6pAj3dO8ppNo5w+mK16U7pmQnLqCW5stSGOe3wcFhMrTGmVXg9oVxS63y4kX3tAJUrQTS1KwfJhKXUhGbYup/KwVG7IlwPwJKM4y4k0tTCOy+ZA+8kiCbBiBwlmaMBgOAKdL1ehFPOFc365MApJh4EsyCbFAWRM35dsYsizIqrDQUbss/1iWkodpbSshJ5ErRIGZAOG7Tcf8YOUQQdIzAmdYqIKBhjwqDkl3CA0K1YoECoi9By2seN0qFTF8uIJoBlhFsVBG4HsT15B4qMUglGiOgaJqu6wR+uYq6BqPEIOTtUmPOpzhGDXhUBmPle7ehrQ4oE0RUoRQoDoMBGrnFIyFNndlQIQuOEfmW5HaVmTqOeKcobNAilyiHqWJ4kHnLNN5aqYBNdk/tsc09rJme/zC6V9ZyhIpvKXVjPpVRd20N+3NILqTvW+mGjr18pijqcYig1LDih4rIBdjbRg9XINmKBpiN7lfR6tvKslDMudaUleqSUXpN5mdQDhPcdJddNBVVMam6CUQMGFq5IFKBAULyPXch4KWcmnzY4QMCFkkwFJMdbVxUts1XocwLALILuxIOW2aHXLbNIH3JjqkEY4NRnqJIQdvcTUeBKRmsjMlplVO9Wy36ZQYq1BqDKAMgg44wNSA6VFsrezlImbJkdkD5HeqyW2SHQfiQCeP6kiXk4qU6qE0yqE0ww4UnYLE80Mgo4CGnL7ID0OV4wW1ZBEtHFqE9BaIvpMEEXAeOc8CzPg4E6aBJbQDcXtqyCZDW0FS2DVl8qFykJAKadz30lpmWyrSWONsnEZsfzhh0ReZBIEplPSKKxrRM8R2gUGGEKATCAYIGwtJAQnMIvxV+glgkycSeoXCjpoYDSwKpr7hMsFqp3hmUFLLKcjanWsMQohEfTaNQyId/S7yjNJJW9Pn0R04nwBwQznlyVkia+QGHbDpmyu5NkyCXuOJ5N7patgwG0QU1JlFM+SSwIaNlfQAvrOQIQtOxDH3ot+4det+wfej3JhD6SCFyZtqagqxXFXyDP+IkWQP9yGTiHY1bL/n66wrvFKrfuT3w99ydk8dmmgrMKUGTF5o13Pzzz6T8adkw9xSPkFOl+Dfn80WQWpPUnkbP3SuYrTMdN/Wlac12XVNZAtIeSHukKrnnfyfUEwHz5r0auYJ35vDjmcwf5Gy+dR8F+hBk8TI3VWS10OICVRW1cgqp6zvMMuRdzOpfbqiQidcZaQvUBVB/SY9XlHw4JS5wmKwhou9Y7RMx3+ntYdL9Vhusk9v6d66cTg4z1tYhwWHK7UN54oSg7KRItRauyGHidf84x+PIfZp7+v3gv+DmX7PPOPDDNv/CyJc6Y4cPC6RvLL70yZOHLmA/Obp3IRBDkrbwwvXT+jTOAoseF+dlPvfyw+D/ezufQPP76Jk7uXpyGjItrt/ns/Mt3YZJ/AoQAlfELP6P68RXy3yZ2uwjAT/9Hn2+s+e3rr3/+fxXsWgFMYYCALv//B6gHGrNPtNdOX8mJyoMDsF5eEGMxVNcR0RCU1bDxKmRnLslUDrUslRCNEVkMQtEU0TLxWOq+QKPjKNesohxTU+VFgyiFUrwEMQW7f5p6gYoNC9V0lQi9NHkhyKqigZPjUeNgisfqQlsB0uVB6AHpX7PsNIhbh6jG1KMdUW9IDloHuZxRMsqGQ7gIgPGBEQrAaDE6OlFFqBoDAoe2V/mpDc2By12lE9ER4CCJKB5HER+FJZwO5yDRYV62gzjFQDQzMMOXjBjoo0QLwxsxB7kPctAdlFokJMj8khLAXmWz0HrLzTPfEstssvRHdblY180YG2zVY3e3yA8ifna46Ghu2ryzfrT0nO2t5vOXr5P9/w75TDzoaoRDADNQyNfCIOB4SU23HAXoEgFWCnOWpmL6tLNnRHpNxrTm9K6akgnHPzK15UmW6CcxS/lhZpnPpcxyaa5mpehc3FkFnN+uxbH+ELNsVWxKUPg0uvjppGXISFSlD4/1qkVY9ekp8NA0B0FG9SKYaktDnDTEp/QkhrTlxdS2pjCPzV2xxJ0wttcsGXFsdvsjdN2zyMxH4CjbY2o8iHFRtLjxmN1AyzrtqYA946+YZavHpIx6bZq2r05nu5+VkZX+xC9ji96yXcxxcQ7IAxXG7Ra+PYzZf5cSlTWn/4YfWPZ2LGaLi+ADnrmZ6M14DWiKqnrzuYRLsEPhnZwZxxslwmb0Sp9EHgHdeJdB/5AT0jje4Tc6GJcm7JeCsaPRjMxfOCzXfLg/4OfRtBsnduBUKfY3440ZxOtDGNsFEVtaqb3Ef21huvSchjRyS8mPvRRyrYSMKgXnA3KYDJ/rYeU0Ot9KyJ7auB2DjRmjhuVS6Tn72W5UIL0gu0VhjDGx1sVVwDtiaSr8G4sRVH16gpQ/IQd2ezniNEDneTmbR99aY+TDZnxImMwp6dHWw+hIY5PmtkmWnJXReVFDHov02DUjZkxjtgy/ldWkYtucjYtCdpbGjWAp8DjfLcUi3GVwb9a/8Ggu6O1EzFrJUKNSew/9NLOA5oKoV0BTQuCJSUpuGCZf+02toP2jjgljCy0EXoDOODNCO2VYA0GiRqFSeeMzdb1NfWQTTHIDOQcTSlyOooStM1gVI2ccpjMd/Yd4pT5AUPY5oQ6lOeY3ZrdgGR07joOxxDyDVoz2BK+pNW83+mMQHW6osU7mrMOZjSfNKUmGQ7piBdMYXlMjO4sWbnSfDBQVIJEYD45RTAdoHc6gjzwatLoUhyEzHMecRqeCxFNHwvgevmbW+6S88mZYUGxm3SQpoFvEOeccnLMPz63ia76RTU6KJGFpNjGGEauR+GgeNsUSQ7oyo2zFEG/7Uwsd6d0mvG5vyRhPTRXU+sIiK0/ILB06UTKcsEbFx2AvaQ6SLKNvpk66ROPTlFgMkq7fTf/MSdAkP6bo8dy2vuxHvmndCz7jpj9T8h882MCkNnsPuYrozCQtB06fSNe00FIEtrYDRD/PdXJpHjqMdh7+NfROMjV3HG8SX36pfUq0jASH0f4ktjslO6wRxa6CGM/VqkQw+8YEuiH+hawgSXvNcLEcDEa7677wYtJzh31utZk994xNYssRs/PXWStJpePaDCIn36u/HsMC17QQwLdpKX8ugKQQNxfmFsY8Pi+2Bgz/ftwlg52DUyaXLG7ZcuTyyJOvQKEixVKRkFFQ0dAxMLGwpeHg4knHJyAkIiYhJSOnkJjw9EJJksHApUBAQuWA+V95VmRl4pOQRJEG4uzXSyveDmixSiMYfu6gA/qcdc4JJ22z3UZAjyGAEE6olSiTQOUYsD8p9co0M8w2yxyrrTFZtA84LTxraZSL8azF/nYIDhbeGdNtctyUkkwV4fMGnFKjVp2ABvUlBxZ4UoII0jojvdGoSbNR7mkxRqvRxhpnvAnarDfRPjND+VO7oA6TvHPEoAu8dvHZbYGK0F7zu+iS31x2xVXXVLruhiq3LLTHXu/ddke1u95aGiYPzv9rUwUXfAghJjWkkEMJNbTQwwgzrLCTFk644SU9/AgijCjiSCKNLPIooowq6miiNZybovfBx9wSY0wxxxJrbMmIPY44k+mBIfPMpXPf/wzmkU7gCBwFCQo0MNjv3fVcVdWXe0ZBkqv6XlVztHn4qaNzwrUY+MFVOaTls1YWmKaOmvsjvSmO37+zMZmHvznv5da7D7LRbbQLXruUb/M25N7rwzCSXh+Wr7HvP/+co8L3m79tGK4/NqgbstFevqBtzNHclq+NZXtdrtlsEyar9d7H2wgsMn1Unt9vc241s+jxczt+w5HXSvb37+q7GJpacztNVeoeGgqVRmekZ2YEIolModLojP58KDTKW61rTwXBCJWh1hCEcGC4MgRDrf1r/LmCp4JghMpQawhCODBcGYKhNqzKZqy5oVBpdAYTI3Dhyo37PB77V5+iRzIlpPT4I8jHenQYT91EktqzHytq/QxaWGg+u/0SzPwaouC9cEUXTpj/n+nkQgKAtf88KwYygfYH/gA5tG2m4C+wjt2ASp9XS+xaM8B9SL3OC9xkHIwDw93ORjYnUhyYjmw0N3MaF5lOKfEDjquWW0w0y2Ns2pZh8Fa5SpyEFBtvOT7hQS92aqS9JVx1k22dUOtJ/tutXtlR00kh4QWe4ddLccw2Qe6d/jPkY/TLnHLGA88ubcl/Bt7mqYRCYvANLrlWul8//zJZ/G/Cla/B/eAbifuN3sBlcE0k591f) format('woff2');}\n  :root{\n    --ink:#1a2230; --ink-2:#4a5568; --ink-3:#718096; --line:#e2e8f0; --line-2:#edf2f7;\n    --bg:#f7f9fb; --paper:#ffffff; --accent:#1e3a5f; --accent-2:#2c5282;\n    --hl:#fef08a;\n    --chip-bg:#ebf2fa; --tab-bg:#eef2f7; --tab-on:#ffffff; --shadow:rgba(26,34,48,.1);\n  }\n  /* Dark mode: override the core tokens. Kept calm and low-glare for night\n     bridge use. Accent shifts to a brighter teal/blue for contrast on dark. */\n  .app.dark{\n    --ink:#e6edf3; --ink-2:#aebacb; --ink-3:#8593a8; --line:#2b3645; --line-2:#222c38;\n    --bg:#0e151f; --paper:#161f2b; --accent:#7fb0e6; --accent-2:#6aa3e0;\n    --hl:#7a6a1f;\n    --chip-bg:#1d2a3d; --tab-bg:#1a2433; --tab-on:#22304a; --shadow:rgba(0,0,0,.45);\n  }\n  *{box-sizing:border-box;margin:0;padding:0}\n  .app{font-family:'IBM Plex Sans',system-ui,sans-serif;color:var(--ink);background:var(--bg);min-height:100vh;transition:background .2s,color .2s}\n  mark{background:var(--hl);color:inherit;border-radius:2px;padding:0 1px}\n  .hdr-right{display:flex;align-items:center;gap:14px}  .theme-toggle{display:inline-flex;align-items:center;justify-content:center;width:34px;height:34px;border-radius:8px;border:1px solid var(--line);background:var(--paper);color:var(--ink-2);cursor:pointer;transition:.15s;flex-shrink:0}\n  .theme-toggle:hover{color:var(--accent-2);border-color:var(--accent-2)}\n\n  /* HEADER */\n  .hdr{position:sticky;top:0;z-index:10;background:var(--paper);border-bottom:1px solid var(--line);padding:16px 24px 14px;box-shadow:0 1px 3px rgba(26,34,48,.04)}\n  .hdr-top{display:flex;align-items:flex-end;justify-content:space-between;gap:16px;margin-bottom:13px;flex-wrap:wrap}\n  .hdr-id{display:flex;flex-direction:column;align-items:flex-start;gap:7px}\n  .hdr-logo{height:38px;width:auto;display:block}\n  .hdr-expand{font-size:13.5px;color:var(--ink-2);letter-spacing:.01em;line-height:1.3}\n  .hdr-expand b{font-weight:700}\n  .mit-g{color:#0B8C82}\n  .mit-r{color:#E11D2A}\n  .app.dark .mit-g{color:#1FC3B6}\n  .app.dark .mit-r{color:#FF5A63}\n  .reg{display:inline-block;font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:var(--accent-2);background:var(--chip-bg);padding:2px 8px;border-radius:4px;letter-spacing:.02em}\n  .hdr-id h1{font-size:18px;font-weight:700;letter-spacing:-.01em;color:var(--ink)}\n  .hdr-count{font-family:'IBM Plex Mono',monospace;font-size:11.5px;color:var(--ink-3);white-space:nowrap}\n  .hdr-ver{color:var(--accent-2);font-weight:600;cursor:help}\n\n  /* view toggle tabs */\n  .viewtabs{display:flex;gap:4px;background:var(--bg);border:1px solid var(--line);border-radius:10px;padding:3px;margin-bottom:12px;width:fit-content}\n  .viewtabs button{display:inline-flex;align-items:center;gap:6px;font-family:inherit;font-size:13px;font-weight:600;color:var(--ink-2);background:0;border:0;border-radius:7px;padding:7px 14px;cursor:pointer;transition:.15s}\n  .viewtabs button.on{background:var(--tab-on);color:var(--accent-2);box-shadow:0 1px 3px rgba(26,34,48,.1)}\n  .viewtabs button:hover:not(.on){color:var(--ink)}\n  .tab-count{font-family:'IBM Plex Mono',monospace;font-size:10px;font-weight:700;background:#dc2626;color:#fff;border-radius:20px;padding:1px 6px;margin-left:2px}\n\n  /* safety alerts */\n  .alerts{max-width:100%}\n  .alerts-intro{font-size:13px;line-height:1.55;color:var(--ink-2);margin-bottom:18px;max-width:620px}\n  .alert{border:1px solid var(--line);border-radius:12px;padding:16px 18px;margin-bottom:16px;background:var(--paper)}\n  .alert-regulation{border-left:4px solid #b91c1c}\n  .alert-safety{border-left:4px solid #d97706}\n  .alert-head{display:flex;align-items:center;gap:11px;flex-wrap:wrap;margin-bottom:9px}\n  .alert-badge{display:inline-flex;align-items:center;gap:5px;font-size:10.5px;font-weight:700;text-transform:uppercase;letter-spacing:.04em;padding:3px 9px;border-radius:6px;white-space:nowrap}\n  .alert-badge-regulation{background:#fef2f2;color:#b91c1c}\n  .alert-badge-safety{background:#fffbeb;color:#92400e}\n  .alert-head h3{font-size:15.5px;font-weight:700;color:var(--ink);flex:1;min-width:200px}\n  .alert-eff{font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:#b91c1c;background:#fef2f2;padding:3px 9px;border-radius:6px;white-space:nowrap}\n  .alert-status{font-size:10.5px;font-weight:700;text-transform:uppercase;letter-spacing:.04em;padding:2px 9px;border-radius:20px;border:1px solid;white-space:nowrap}\n  .alert-date{font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:var(--ink-3);background:var(--bg);border:1px solid var(--line);padding:3px 9px;border-radius:6px;white-space:nowrap}\n  .alert-flash{animation:alertFlash 2s ease-out}\n  @keyframes alertFlash{0%{box-shadow:0 0 0 3px var(--accent-2);background:var(--chip-bg)}60%{box-shadow:0 0 0 3px var(--accent-2);background:var(--chip-bg)}100%{box-shadow:none}}\n  .alert-media{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:11px}\n  .alert-tag{font-size:10.5px;font-weight:600;color:var(--ink-2);background:var(--bg);border:1px solid var(--line);padding:2px 9px;border-radius:5px}\n  .alert-meta-chip{display:inline-flex;align-items:center;gap:4px;font-size:10.5px;font-weight:600;padding:2px 9px;border-radius:5px;border:1px solid}\n  .alert-meta-chip svg{flex-shrink:0}\n  .alert-chip-source{color:#1e40af;background:#eff6ff;border-color:#bfdbfe}\n  .alert-chip-flag{color:#9a3412;background:#fff7ed;border-color:#fed7aa}\n  .alert-chip-psc{color:#7c2d12;background:#fef2f2;border-color:#fecaca}\n  .alert-summary{font-size:13.5px;line-height:1.55;color:var(--ink);margin-bottom:11px}\n  .alert-points{list-style:none;margin:0 0 13px;padding:0;display:flex;flex-direction:column;gap:7px}\n  .alert-points li{position:relative;padding-left:18px;font-size:12.5px;line-height:1.5;color:var(--ink-2)}\n  .alert-points li::before{content:'';position:absolute;left:4px;top:8px;width:5px;height:5px;border-radius:50%;background:var(--accent-2)}\n  .alert-foot{display:flex;align-items:center;justify-content:space-between;gap:12px;flex-wrap:wrap;border-top:1px solid var(--line-2);padding-top:11px}\n  .alert-refs{font-family:'IBM Plex Mono',monospace;font-size:10.5px;color:var(--ink-3);line-height:1.4}\n  .alert-link{display:inline-flex;align-items:center;gap:5px;font-size:12px;font-weight:600;color:var(--accent-2);text-decoration:none;white-space:nowrap}\n  .alert-link:hover{text-decoration:underline}\n  .alert-link-off{color:var(--ink-3);cursor:not-allowed}\n  .alert-link-off:hover{text-decoration:none}\n\n  /* inline advisory marker on reference rows */\n  .row-advisory{display:inline-flex;align-items:center;gap:6px;margin-top:8px;font-family:inherit;font-size:11.5px;font-weight:600;text-align:left;border-radius:7px;padding:6px 10px;cursor:pointer;border:1px solid;width:100%}\n  .row-adv-wrap{margin-top:8px}\n  .row-adv-toggle{display:inline-flex;align-items:center;gap:6px;font-family:inherit;font-size:11.5px;font-weight:600;color:var(--ink-2);background:var(--bg);border:1px solid var(--line);border-radius:7px;padding:5px 10px;cursor:pointer;transition:.12s}\n  .row-adv-toggle:hover{border-color:#d97706;color:#92400e;background:#fffbeb}\n  .row-adv-toggle svg{flex-shrink:0}\n  .row-adv-toggle .row-adv-caret{transition:transform .15s}\n  .row-adv-toggle.open .row-adv-caret{transform:rotate(90deg)}\n  .row-adv-list{display:flex;flex-direction:column;gap:0}\n  .row-adv-list .row-advisory{margin-top:6px}\n  .row-advisory svg{flex-shrink:0}\n  .row-advisory-regulation{color:#b91c1c;background:#fef2f2;border-color:#fecaca}\n  .row-advisory-regulation:hover{background:#fee2e2}\n  .row-advisory-safety{color:#92400e;background:#fffbeb;border-color:#fde68a}\n  .row-advisory-safety:hover{background:#fef3c7}\n  .row-advisory-recommendation{color:#0e7490;background:#ecfeff;border-color:#a5f3fc}\n  .row-advisory-recommendation:hover{background:#cffafe}\n\n  /* alerts search + filters */\n  .alerts-search{display:flex;align-items:center;gap:9px;background:var(--bg);border:1.5px solid var(--line);border-radius:10px;padding:0 12px;height:42px;margin-bottom:12px;max-width:520px}\n\n  /* Approved Service Supplier Lookup */\n  .css-lookup{max-width:900px}\n  .css-intro{font-size:13px;line-height:1.55;color:var(--ink-2);margin-bottom:16px;max-width:620px}\n  .css-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(280px,1fr));gap:12px}\n  .css-card{display:flex;align-items:center;gap:13px;text-decoration:none;background:var(--paper);border:1px solid var(--line);border-radius:12px;padding:14px 16px;transition:.15s;position:relative}\n  .css-card:hover{border-color:var(--accent-2);box-shadow:0 3px 12px rgba(26,34,48,.09);transform:translateY(-1px)}\n  .css-card-pinned{border-color:#cfe5e0;background:#f6fbfa}\n  .css-card-pinned:hover{border-color:#04AA9E}\n  .css-initials{display:flex;align-items:center;justify-content:center;flex-shrink:0;width:46px;height:46px;border-radius:10px;background:var(--accent-2);color:#fff;font-family:'IBM Plex Mono',monospace;font-size:14px;font-weight:700;letter-spacing:-.02em}\n  .css-card-pinned .css-initials{background:#04AA9E}\n  .css-body{display:flex;flex-direction:column;gap:3px;min-width:0;flex:1}\n  .css-name{font-size:13.5px;font-weight:600;color:var(--ink);line-height:1.3}\n  .css-abbr{color:var(--ink-3);font-weight:500}\n  .css-cat{font-size:10.5px;font-weight:600;text-transform:uppercase;letter-spacing:.03em;color:var(--ink-3)}\n  .css-ext{color:var(--ink-3);flex-shrink:0}\n  .css-card:hover .css-ext{color:var(--accent-2)}\n  .css-pin{position:absolute;top:9px;right:10px;color:#04AA9E;font-size:12px}\n  .css-card-off{cursor:not-allowed;opacity:.65}\n  .css-card-off:hover{border-color:var(--line);box-shadow:none;transform:none}\n  .css-off{font-size:10px;font-weight:600;color:var(--ink-3);text-transform:uppercase}\n  .css-note{display:flex;align-items:flex-start;gap:7px;margin-top:20px;font-size:12px;line-height:1.5;color:var(--ink-3);background:var(--bg);border:1px solid var(--line);border-radius:9px;padding:11px 14px}\n  .css-note svg{flex-shrink:0;margin-top:1px;color:var(--accent-2)}\n  @media(max-width:680px){\n    .css-grid{grid-template-columns:1fr}\n  }\n  .alerts-search:focus-within{border-color:var(--accent-2);background:var(--paper);box-shadow:0 0 0 3px rgba(44,82,130,.1)}\n  .alerts-search svg{color:var(--ink-3);flex-shrink:0}\n  .alerts-search input{flex:1;border:0;background:0;font-family:inherit;font-size:14px;color:var(--ink);height:100%}\n  .alerts-search input:focus{outline:0}\n  .alerts-filters{display:flex;align-items:center;gap:16px;flex-wrap:wrap;margin-bottom:14px}\n  .af-row{display:flex;align-items:center;gap:7px;flex-wrap:wrap}\n  .af-lbl{display:inline-flex;align-items:center;gap:4px;font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.04em;color:var(--ink-3)}\n  .af-row select{font-family:inherit;font-size:12.5px;font-weight:500;color:var(--ink);background:var(--paper);border:1.5px solid var(--line);border-radius:8px;padding:6px 10px;cursor:pointer}\n  .af-row select:focus{outline:0;border-color:var(--accent-2)}\n  .alerts-count{font-size:12.5px;color:var(--ink-3);margin-bottom:14px;font-family:'IBM Plex Mono',monospace}\n  .alert-chip-code{display:inline-flex;align-items:center;gap:4px;font-family:'IBM Plex Mono',monospace;font-size:10.5px;font-weight:600;padding:2px 8px;border-radius:5px;border:1px solid var(--line);background:var(--paper);color:var(--accent-2);cursor:pointer;transition:.12s}\n  .alert-chip-code:hover{border-color:var(--accent-2);background:var(--chip-bg)}\n  .psc-code-banner{display:flex;align-items:center;gap:8px;font-size:12.5px;color:var(--accent-2);background:var(--chip-bg);border:1px solid var(--line);border-radius:8px;padding:8px 12px;margin-bottom:12px}\n  .psc-code-banner b{font-family:'IBM Plex Mono',monospace}\n  .psc-code-banner button{margin-left:auto;display:inline-flex;border:0;background:0;color:var(--ink-2);cursor:pointer;padding:2px}\n  .psc-intro{font-size:13px;line-height:1.55;color:var(--ink-2);margin-bottom:14px;max-width:640px}\n  .psc-note{display:flex;gap:9px;align-items:flex-start;font-size:12px;line-height:1.5;color:var(--ink-2);background:#fffbeb;border:1px solid #fde68a;border-radius:8px;padding:10px 13px;margin-bottom:16px;max-width:680px}\n  .app.dark .psc-note{background:#3a3115;border-color:#5c4a17}\n  .psc-note svg{flex-shrink:0;margin-top:1px;color:#b7791f}\n  .psc-search{max-width:520px;margin-bottom:18px}\n  .psc-group{margin-bottom:18px}\n  .psc-group-h{font-size:12px;font-weight:700;text-transform:uppercase;letter-spacing:.05em;color:var(--ink-3);margin-bottom:8px}\n  .psc-list{display:flex;flex-direction:column;border:1px solid var(--line);border-radius:9px;overflow:hidden}\n  .psc-row{display:flex;align-items:center;gap:12px;padding:9px 13px;border-bottom:1px solid var(--line-2);background:var(--paper)}\n  .psc-row:last-child{border-bottom:0}\n  .psc-code{font-family:'IBM Plex Mono',monospace;font-size:12.5px;font-weight:700;color:var(--accent-2);min-width:52px}\n  .psc-text{flex:1;font-size:13px;color:var(--ink)}\n  .psc-link{display:inline-flex;align-items:center;gap:3px;font-family:inherit;font-size:11.5px;font-weight:600;color:var(--accent-2);background:var(--chip-bg);border:1px solid var(--line);border-radius:6px;padding:3px 8px;cursor:pointer;white-space:nowrap;transition:.12s}\n  .psc-link:hover{border-color:var(--accent-2)}\n  .psc-none{color:var(--ink-3);min-width:52px;text-align:right}\n  .psc-actions{margin-top:22px;padding-top:16px;border-top:1px solid var(--line)}\n  .psc-action-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(190px,1fr));gap:8px}\n  .psc-action{font-size:12.5px;color:var(--ink-2);background:var(--paper);border:1px solid var(--line);border-radius:7px;padding:7px 11px}\n  .psc-acode{font-family:'IBM Plex Mono',monospace;font-weight:700;color:var(--accent-2);margin-right:6px}\n  .psc-action-note{font-size:12px;color:var(--ink-3);margin-top:10px}\n  .alerts-empty{display:flex;flex-direction:column;align-items:center;gap:9px;padding:40px;color:var(--ink-3)}\n  .alerts-empty p{font-size:15px;font-weight:600;color:var(--ink-2)}\n  .alerts-empty button{font-family:inherit;font-size:13px;font-weight:600;color:var(--accent-2);background:var(--chip-bg);border:1px solid #d4e2f0;border-radius:8px;padding:8px 16px;cursor:pointer}\n  .alert-recommendation{border-left:4px solid #0e7490}\n  .alert-badge-recommendation{background:#ecfeff;color:#0e7490}\n\n  /* survey planner */\n  .planner{max-width:100%}\n  .pl-input{display:flex;align-items:flex-end;gap:20px;flex-wrap:wrap;margin-bottom:18px}\n  .pl-field{display:flex;flex-direction:column;gap:5px}\n  .pl-field label{display:flex;align-items:center;gap:5px;font-size:11px;font-weight:600;text-transform:uppercase;letter-spacing:.05em;color:var(--ink-3)}\n  .pl-field input{font-family:inherit;font-size:14px;color:var(--ink);background:var(--paper);border:1.5px solid var(--line);border-radius:9px;padding:9px 12px}\n  .pl-field input:focus{outline:0;border-color:var(--accent-2);box-shadow:0 0 0 3px rgba(44,82,130,.1)}\n  .pl-age{display:flex;flex-direction:column;gap:1px;background:var(--chip-bg);border:1px solid #d4e2f0;border-radius:9px;padding:8px 16px}\n  .pl-age-lbl{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.05em;color:var(--ink-3)}\n  .pl-age strong{font-size:18px;font-family:'IBM Plex Mono',monospace;color:var(--accent-2)}\n  .pl-age-built{font-size:11px;color:var(--ink-3)}\n  .pl-hint{display:flex;flex-direction:column;align-items:center;gap:8px;text-align:center;padding:40px 20px;color:var(--ink-3)}\n  .pl-hint svg{color:var(--accent-2)}\n  .pl-hint p{font-size:15px;font-weight:600;color:var(--ink-2)}\n  .pl-hint span{font-size:12.5px;max-width:460px;line-height:1.5}\n  .pl-note{display:flex;gap:9px;align-items:flex-start;font-size:12px;line-height:1.5;color:#92400e;background:#fffbeb;border:1px solid #fde68a;border-radius:9px;padding:11px 14px;margin-bottom:16px}\n  .pl-note svg{color:#d97706;flex-shrink:0;margin-top:1px}\n  .pl-filters{display:flex;flex-wrap:wrap;gap:7px;margin-bottom:18px}\n  .pl-chip{font-family:inherit;font-size:12px;font-weight:600;color:var(--ink-2);background:var(--paper);border:1.5px solid var(--line);border-radius:8px;padding:6px 12px;cursor:pointer;transition:.12s}\n  .pl-chip:hover{border-color:var(--accent-2);color:var(--accent-2)}\n  .pl-chip.on{background:var(--accent-2);border-color:var(--accent-2);color:#fff}\n  .pl-group{margin-bottom:20px}\n  .pl-group-head{display:flex;align-items:center;gap:9px;margin-bottom:10px;padding-bottom:7px;border-bottom:2px solid var(--sc)}\n  .pl-dot{width:9px;height:9px;border-radius:50%}\n  .pl-group-head h3{font-size:15px;font-weight:700;color:var(--ink)}\n  .pl-n{margin-left:auto;font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:#fff;padding:2px 9px;border-radius:20px}\n  .pl-rows{display:flex;flex-direction:column;gap:8px}\n  .pl-row{display:flex;align-items:flex-start;justify-content:space-between;gap:14px;border:1px solid;border-radius:10px;padding:12px 15px}\n  .pl-row-main{flex:1;min-width:0}\n  .pl-eq{display:block;font-size:13.5px;font-weight:600;color:var(--ink);line-height:1.4}\n  .pl-meta{display:flex;align-items:center;gap:9px;margin-top:5px;flex-wrap:wrap}\n  .pl-tag{font-size:10.5px;font-weight:600;color:var(--ink-2);background:rgba(0,0,0,.05);padding:2px 8px;border-radius:5px}\n  .pl-src{font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:var(--ink-3)}\n  .pl-special{display:flex;align-items:flex-start;gap:5px;margin-top:7px;font-size:11px;line-height:1.4;color:#92400e}\n  .pl-field select{font-family:inherit;font-size:14px;color:var(--ink);background:var(--paper);border:1.5px solid var(--line);border-radius:9px;padding:9px 12px;cursor:pointer}\n  .pl-field select:focus{outline:0;border-color:var(--accent-2)}\n  .pl-supfilter{display:flex;align-items:center;gap:8px;font-size:12.5px;color:var(--ink-2);margin-bottom:18px;cursor:pointer}\n  .pl-supfilter input{width:15px;height:15px;cursor:pointer;accent-color:var(--accent-2)}\n  .pl-supbadge{font-size:10px;font-weight:600;color:#0e7490;background:#ecfeff;border:1px solid #a5f3fc;padding:2px 8px;border-radius:5px;white-space:nowrap}\n  .pl-supbadge-link{display:inline-flex;align-items:center;gap:4px;font-family:inherit;cursor:pointer;transition:.12s}\n  .pl-supbadge-link:hover{background:#cffafe;border-color:#67e8f9}\n  .pl-supbadge-link svg{flex-shrink:0}\n  .pl-row-wrap{display:flex;flex-direction:column}\n  .pl-more{display:inline-flex;align-items:center;gap:4px;margin-top:9px;font-family:inherit;font-size:11.5px;font-weight:600;color:var(--accent-2);background:0;border:0;padding:0;cursor:pointer;align-self:flex-start}\n  .pl-more svg{transition:transform .15s}\n  .pl-more svg.rot{transform:rotate(90deg)}\n  .pl-detail{background:var(--paper);border:1px solid var(--line);border-top:0;border-radius:0 0 10px 10px;margin:-6px 0 0;padding:14px 16px 16px}\n  .pl-detail-grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px;margin-bottom:12px}\n  .pl-ref{display:flex;flex-direction:column;gap:2px}\n  .pl-ref-lbl{font-size:9.5px;font-weight:700;text-transform:uppercase;letter-spacing:.04em;color:var(--ink-3)}\n  .pl-ref-val{font-family:'IBM Plex Mono',monospace;font-size:12px;font-weight:600;color:var(--accent-2)}\n  .pl-detail-note{font-size:12px;line-height:1.5;color:var(--ink-2);margin-bottom:8px}\n  .pl-detail-note strong{color:var(--ink)}\n  .pl-detail-actions{display:flex;flex-wrap:wrap;gap:8px;margin-top:12px}\n  .pl-act{display:inline-flex;align-items:center;gap:6px;font-family:inherit;font-size:12px;font-weight:600;color:var(--accent-2);background:var(--bg);border:1px solid var(--line);border-radius:8px;padding:7px 12px;cursor:pointer;text-decoration:none;transition:.12s}\n  .pl-act:hover{border-color:var(--accent-2);background:var(--chip-bg)}\n  .pl-act-primary{color:#fff;background:#04AA9E;border-color:#04AA9E}\n  .pl-act-primary:hover{background:#038a80;border-color:#038a80}\n  .pl-act-off{color:var(--ink-3);background:#eef0f2;cursor:not-allowed}\n  .pl-act-off:hover{border-color:var(--line);background:#eef0f2}\n  .rb-spacer{flex:1}\n  .rb-lr{display:inline-flex;align-items:center;gap:6px;font-size:12px;font-weight:600;color:var(--accent-2);text-decoration:none;border:1px solid var(--line);border-radius:8px;padding:6px 11px;transition:.12s;white-space:nowrap}\n  .rb-lr:hover{border-color:var(--accent-2);background:var(--chip-bg)}\n  .rb-lr-off{color:var(--ink-3);border-color:var(--line);cursor:not-allowed}\n  @media(max-width:680px){\n    .rb-spacer{display:none}\n    .rb-lr{width:100%;justify-content:center;margin-top:4px}\n  }\n  .pl-special svg{flex-shrink:0;margin-top:2px}\n  .pl-due{display:flex;flex-direction:column;align-items:flex-end;gap:1px;white-space:nowrap}\n  .pl-due-lbl{font-size:9.5px;font-weight:700;text-transform:uppercase;letter-spacing:.04em;opacity:.75}\n  .pl-due strong{font-size:14px;font-family:'IBM Plex Mono',monospace}\n  .pl-empty{padding:30px;text-align:center;font-size:14px;color:var(--ink-3)}\n  .pl-ov{margin-top:24px;border-top:1px solid var(--line);padding-top:16px}\n  .pl-ov-toggle{display:flex;align-items:center;gap:6px;font-family:inherit;font-size:13px;font-weight:600;color:var(--accent-2);background:0;border:0;cursor:pointer;padding:0}\n  .pl-ov-toggle svg{transition:transform .15s}\n  .pl-ov-toggle svg.rot{transform:rotate(90deg)}\n  .pl-ov-body{margin-top:14px}\n  .pl-ov-help{font-size:12px;line-height:1.5;color:var(--ink-3);margin-bottom:12px}\n  .pl-ov-row{display:flex;align-items:center;justify-content:space-between;gap:12px;padding:7px 0;border-bottom:1px solid var(--line-2)}\n  .pl-ov-row span{font-size:12.5px;color:var(--ink-2)}\n  .pl-ov-row input{font-family:inherit;font-size:12.5px;border:1.5px solid var(--line);border-radius:7px;padding:5px 9px;color:var(--ink);background:var(--paper)}\n  .pl-ov-row input:focus{outline:0;border-color:var(--accent-2)}\n  @media(max-width:680px){\n    .pl-input{flex-direction:column;align-items:stretch}\n    .pl-field input{width:100%}\n    .pl-row{flex-direction:column;gap:8px}\n    .pl-due{align-items:flex-start}\n    .pl-ov-row{flex-direction:column;align-items:stretch;gap:5px}\n  }\n\n  .searchbar-wrap{position:relative;margin-bottom:12px;z-index:20}\n  .searchbar{display:flex;align-items:center;gap:10px;background:var(--bg);border:1.5px solid var(--line);border-radius:10px;padding:0 12px;height:44px;transition:.15s}\n  .searchbar:focus-within{border-color:var(--accent-2);background:var(--paper);box-shadow:0 0 0 3px rgba(44,82,130,.1)}\n  .searchbar svg{color:var(--ink-3);flex-shrink:0}\n  .searchbar input{flex:1;border:0;background:0;font-family:inherit;font-size:14.5px;color:var(--ink);height:100%}\n  .searchbar input:focus{outline:0}\n  .searchbar input::placeholder{color:var(--ink-3)}\n  .searchbar kbd{font-family:'IBM Plex Mono',monospace;font-size:11px;color:var(--ink-3);background:var(--paper);border:1px solid var(--line);border-radius:4px;padding:2px 6px}\n  .clr{background:0;border:0;cursor:pointer;color:var(--ink-3);display:grid;place-items:center;padding:2px}\n  .clr:hover{color:var(--ink)}\n\n  .filters{display:flex;align-items:flex-end;gap:12px;flex-wrap:wrap}\n  .fgroup{display:flex;flex-direction:column;gap:4px}\n  .fgroup label{display:flex;align-items:center;gap:4px;font-size:10.5px;font-weight:600;text-transform:uppercase;letter-spacing:.05em;color:var(--ink-3)}\n  .fgroup select{font-family:inherit;font-size:13px;font-weight:500;color:var(--ink);background:var(--paper);border:1.5px solid var(--line);border-radius:8px;padding:7px 10px;cursor:pointer;min-width:120px}\n  .fgroup:first-of-type select{min-width:230px}\n  .fgroup:nth-of-type(2) select{min-width:200px}\n  .fgroup select:focus{outline:0;border-color:var(--accent-2)}\n  .clear-all{display:flex;align-items:center;gap:5px;font-family:inherit;font-size:12.5px;font-weight:600;color:#b91c1c;background:#fef2f2;border:1.5px solid #fecaca;border-radius:8px;padding:7px 11px;cursor:pointer;height:35px}\n  .clear-all:hover{background:#fee2e2}\n\n  /* MAIN */\n  .main{max-width:980px;margin:0 auto;padding:22px 24px 60px}\n  .result-bar{display:flex;align-items:center;gap:14px;margin-bottom:16px;font-size:13px;color:var(--ink-2);flex-wrap:wrap}\n  .result-bar strong{font-size:15px;color:var(--ink);font-family:'IBM Plex Mono',monospace}\n  .rb-flag{display:inline-flex;align-items:center;gap:6px;font-weight:600;color:var(--accent-2)}\n  .rb-flag em{font-style:normal;font-weight:400;color:var(--ink-3);font-size:11.5px}\n\n  .overlay{background:#fffbeb;border:1px solid #fde68a;border-left:4px solid #d97706;border-radius:10px;padding:14px 16px;margin-bottom:18px}\n  .ov-head{display:flex;align-items:center;gap:8px;font-weight:700;font-size:13px;color:#92400e;margin-bottom:9px}\n  .overlay ul{list-style:none;display:flex;flex-direction:column;gap:8px}\n  .overlay li{font-size:12.5px;line-height:1.5;color:#5c4218}\n  .ov-tag{display:inline-block;font-family:'IBM Plex Mono',monospace;font-size:10px;font-weight:600;text-transform:uppercase;background:#fde68a;color:#92400e;padding:2px 7px;border-radius:4px;margin-right:8px;white-space:nowrap}\n\n  .baseline-note{display:flex;align-items:center;gap:8px;font-size:12.5px;line-height:1.5;color:var(--ink-2);background:#eef4fa;border:1px solid #d4e2f0;border-radius:9px;padding:11px 14px;margin-bottom:18px}\n  .baseline-note svg{color:var(--accent-2);flex-shrink:0}\n\n  /* GROUPS */\n  .group{margin-bottom:24px}\n  .g-head{display:flex;align-items:center;gap:9px;margin-bottom:10px;padding-bottom:7px;border-bottom:2px solid var(--gc)}\n  .g-dot{width:9px;height:9px;border-radius:50%;background:var(--gc)}\n  .g-head h2{font-size:15px;font-weight:700;color:var(--ink)}\n  .g-n{margin-left:auto;font-family:'IBM Plex Mono',monospace;font-size:11px;font-weight:600;color:#fff;background:var(--gc);padding:2px 9px;border-radius:20px}\n  .g-head-med{border-bottom-color:var(--accent)}\n  .g-head-med h2{color:var(--accent)}\n\n  /* LR approved-firm action */\n  .appr-bar{display:flex;align-items:center;justify-content:space-between;gap:12px;flex-wrap:wrap;background:#f0f7f5;border:1px solid #cfe5e0;border-radius:10px;padding:11px 15px;margin-bottom:18px}\n  .appr-bar-txt{font-size:13px;color:var(--ink-2)}\n  .appr-bar-txt strong{color:var(--ink)}\n  .appr-btn{display:inline-flex;align-items:center;gap:7px;font-family:inherit;font-size:12.5px;font-weight:600;color:#fff;background:#04AA9E;border:1px solid #04AA9E;border-radius:8px;padding:7px 13px;cursor:pointer;text-decoration:none;transition:.15s;white-space:nowrap}\n  .appr-btn:hover{background:#038a80;border-color:#038a80}\n  .appr-btn svg{flex-shrink:0}\n  .appr-kw{display:none}\n  .g-head-med .appr-btn{margin-left:auto}\n  .appr-off{color:var(--ink-3);background:#eef0f2;border-color:var(--line);cursor:not-allowed;font-weight:500}\n  .appr-off:hover{background:#eef0f2}\n  @media(max-width:680px){\n    .appr-bar{flex-direction:column;align-items:stretch}\n    .appr-btn{justify-content:center}\n    .g-head-med .appr-btn{margin-left:0}\n  }\n  .g-n-med{background:var(--accent)}\n\n  .rows{display:flex;flex-direction:column;gap:1px;background:var(--line-2);border:1px solid var(--line);border-radius:10px;overflow:hidden}\n  .row{display:grid;grid-template-columns:120px 1fr auto;gap:14px;background:var(--paper);padding:13px 16px;align-items:start;transition:.12s}\n  .row:hover{background:#fafcfe}\n  .row-tags{display:flex;flex-direction:column;gap:5px;padding-top:1px}\n  .tag-iv{font-family:'IBM Plex Mono',monospace;font-size:10.5px;font-weight:600;color:#fff;padding:2px 8px;border-radius:5px;text-align:center;letter-spacing:.01em}\n  .tag-med{font-size:10.5px;font-weight:600;color:var(--ink-2);background:var(--line-2);border:1px solid var(--line);padding:2px 8px;border-radius:5px;text-align:center}\n  .row-main p{font-size:13.5px;line-height:1.55;color:var(--ink)}\n  .row-flag{display:flex;gap:6px;align-items:flex-start;margin-top:8px;font-size:12px;line-height:1.45;color:#92400e;background:#fffbeb;border:1px dashed #fcd34d;border-radius:7px;padding:7px 9px}\n  .row-flag svg{margin-top:2px;flex-shrink:0;color:#d97706}\n  .row-src{display:inline-flex;align-items:center;gap:1px;font-family:'IBM Plex Mono',monospace;font-size:11.5px;font-weight:600;color:var(--accent-2);white-space:nowrap;padding-top:2px}\n  .row-src svg{color:var(--ink-3)}\n  .row-src-link{text-decoration:none;cursor:pointer}\n  .row-src-link:hover{text-decoration:underline}\n  .row-src-link svg{color:var(--accent-2)}\n\n  .empty{display:flex;flex-direction:column;align-items:center;gap:10px;padding:50px;color:var(--ink-3)}\n  .empty p{font-size:15px;font-weight:600;color:var(--ink-2)}\n  .empty button{font-family:inherit;font-size:13px;font-weight:600;color:var(--accent-2);background:var(--chip-bg);border:1px solid #d4e2f0;border-radius:8px;padding:8px 16px;cursor:pointer}\n\n  /* smart-search suggestions dropdown */\n  .suggest{position:absolute;top:48px;left:0;right:0;background:#fff;border:1.5px solid var(--line);border-radius:11px;box-shadow:0 12px 32px rgba(26,34,48,.14);padding:6px;max-height:340px;overflow-y:auto;animation:sg .12s ease}\n  @keyframes sg{from{opacity:0;transform:translateY(-4px)}to{opacity:1;transform:none}}\n  .suggest-h{font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.06em;color:var(--ink-3);padding:8px 10px 4px}\n  .suggest-i{display:flex;align-items:center;gap:9px;width:100%;text-align:left;font-family:inherit;font-size:13.5px;color:var(--ink);background:0;border:0;border-radius:8px;padding:9px 10px;cursor:pointer}\n  .suggest-i svg{color:var(--ink-3);flex-shrink:0}\n  .suggest-i:hover,.suggest-i.on{background:var(--bg)}\n  .suggest-i.on{box-shadow:inset 2px 0 0 var(--accent-2)}\n  .suggest-empty{font-size:13px;color:var(--ink-3);padding:12px 10px}\n  .rb-rank{font-size:11.5px;font-weight:600;color:var(--accent-2);background:var(--chip-bg);padding:3px 9px;border-radius:20px}\n  .empty-sub{font-size:13px;color:var(--ink-2);margin-top:4px}\n  .empty-chips{display:flex;flex-wrap:wrap;gap:8px;justify-content:center;margin-top:6px;max-width:480px}\n  .empty-chip{font-family:inherit;font-size:12.5px;font-weight:500;color:var(--accent-2);background:#fff;border:1.5px solid #d4e2f0;border-radius:20px;padding:7px 14px;cursor:pointer;transition:.12s}\n  .empty-chip:hover{background:var(--chip-bg);border-color:var(--accent-2)}\n  .empty-clear{margin-top:6px}\n\n  .ftr{margin-top:36px;padding-top:20px;border-top:1px solid var(--line)}\n  .ftr-srcs h4{font-size:11px;font-weight:700;text-transform:uppercase;letter-spacing:.06em;color:var(--ink-3);margin-bottom:9px}\n  .ftr-srcs p{font-size:11.5px;line-height:1.7;color:var(--ink-2)}\n  .ftr-srcs code{font-family:'IBM Plex Mono',monospace;font-weight:600;color:var(--accent-2);background:var(--chip-bg);padding:1px 6px;border-radius:4px;margin-right:5px}\n  .src-link{color:var(--accent-2);text-decoration:none;font-weight:600;white-space:nowrap}\n  .src-code-link{text-decoration:none}\n  .src-code-link code{cursor:pointer}\n  .src-code-link:hover code{background:#d7e6f5;text-decoration:underline}\n  .src-link:hover{text-decoration:underline}\n  .src-link svg{vertical-align:-1px}\n  .src-link-off{color:var(--ink-3)}\n  .disclaimer{margin-top:16px;font-size:11px;line-height:1.6;color:var(--ink-3)}\n  .ftr-ver{margin-top:14px;font-size:11.5px}\n  .ftr-ver summary{cursor:pointer;color:var(--accent-2);font-weight:600;font-family:'IBM Plex Mono',monospace;list-style:none;display:inline-flex;align-items:center;gap:5px;user-select:none}\n  .ftr-ver summary::-webkit-details-marker{display:none}\n  .ftr-ver summary::before{content:'\\25B8';display:inline-block;transition:transform .15s;font-size:10px}\n  .ftr-ver[open] summary::before{transform:rotate(90deg)}\n  .ftr-ver ul{list-style:none;margin:10px 0 0;padding:0;display:flex;flex-direction:column;gap:7px}\n  .ftr-ver li{font-size:11.5px;line-height:1.5;color:var(--ink-2);padding-left:2px}\n  .ftr-ver code{font-family:'IBM Plex Mono',monospace;font-weight:600;color:var(--accent-2);background:var(--chip-bg);padding:1px 6px;border-radius:4px;margin-right:6px}\n  .dev-credit{margin-top:16px;padding-top:14px;border-top:1px solid var(--line-2)}\n  .copyright-line{font-size:12px;font-weight:600;color:var(--ink-2);margin-bottom:3px}\n  .copyright-sub{font-size:11px;line-height:1.55;color:var(--ink-3);max-width:560px;margin-bottom:8px}\n  .credit-line{font-size:11px;color:var(--ink-3);letter-spacing:.01em}\n  .credit-line a{color:var(--ink-3);text-decoration:none;border-bottom:1px solid var(--line)}\n  .credit-line a:hover{color:var(--accent-2);border-bottom-color:var(--accent-2)}\n  .dev-credit-off{color:var(--ink-3)}\n  .legal-link{font-family:inherit;font-size:11px;font-weight:600;color:var(--accent-2);background:0;border:0;padding:0;cursor:pointer}\n  .legal-link:hover{text-decoration:underline}\n\n  /* Legal view */\n  .legal{max-width:760px}\n  .legal-back{display:inline-flex;align-items:center;gap:4px;font-family:inherit;font-size:13px;font-weight:600;color:var(--accent-2);background:0;border:0;padding:0;margin-bottom:20px;cursor:pointer}\n  .legal-back svg{transform:rotate(180deg)}\n  .legal-back:hover{text-decoration:underline}\n  .legal-block{margin-bottom:26px;padding-bottom:22px;border-bottom:1px solid var(--line-2)}\n  .legal-block h2{font-size:18px;font-weight:700;color:var(--ink);margin-bottom:12px}\n  .legal-block ul{list-style:none;margin:0;padding:0;display:flex;flex-direction:column;gap:10px}\n  .legal-block li{position:relative;padding-left:18px;font-size:13px;line-height:1.6;color:var(--ink-2)}\n  .legal-block li::before{content:'';position:absolute;left:4px;top:9px;width:5px;height:5px;border-radius:50%;background:var(--accent-2)}\n  .legal-block p{font-size:13px;line-height:1.6;color:var(--ink-2);margin-bottom:10px}\n  .legal-muted{color:var(--ink-3)!important;font-size:12.5px!important}\n  .legal-note{font-size:11.5px;color:var(--ink-3);font-style:italic;margin-top:6px}\n  .cl-date{color:var(--ink-3);font-family:'IBM Plex Mono',monospace;font-size:10.5px;margin-right:6px}\n\n  @media(max-width:680px){\n    .row{grid-template-columns:1fr;gap:8px}\n    .row-tags{flex-direction:row}\n    .row-src{justify-self:start}\n    .fgroup,.fgroup:first-of-type select,.fgroup:nth-of-type(2) select{min-width:0;width:100%}\n    .fgroup{flex:1 1 140px}\n  }\n\n  /* ---- Print / Save-as-PDF eco reminder modal ---- */\n  .print-overlay{position:fixed;inset:0;z-index:100;background:rgba(15,23,32,.55);display:flex;align-items:center;justify-content:center;padding:20px}\n  .print-modal{background:var(--paper);color:var(--ink);border:1px solid var(--line);border-radius:14px;max-width:430px;width:100%;padding:24px 24px 20px;box-shadow:0 18px 50px var(--shadow)}\n  .print-modal-icon{width:42px;height:42px;border-radius:11px;display:flex;align-items:center;justify-content:center;background:#e1f5ee;color:#0f6e56;margin-bottom:14px}\n  .app.dark .print-modal-icon{background:#0f3d33;color:#5dcaa5}\n  .print-modal h3{font-size:17px;font-weight:700;margin-bottom:9px;color:var(--ink)}\n  .print-modal p{font-size:13px;line-height:1.6;color:var(--ink-2);margin-bottom:10px}\n  .print-modal-sub{font-size:12px;color:var(--ink-3)}\n  .print-modal-actions{display:flex;justify-content:flex-end;gap:10px;margin-top:16px}\n  .print-modal-actions button{font-family:inherit;font-size:13px;font-weight:600;border-radius:9px;padding:9px 15px;cursor:pointer;display:inline-flex;align-items:center;gap:6px;transition:.15s}\n  .pm-cancel{background:var(--paper);color:var(--ink-2);border:1px solid var(--line)}\n  .pm-cancel:hover{border-color:var(--ink-3)}\n  .pm-pdf{background:#04AA9E;color:#fff;border:1px solid #04AA9E}\n  .pm-pdf:hover{background:#039488;border-color:#039488}\n\n  /* ---- Print layout: hide app chrome, show only current view content ---- */\n  @media print{\n    @page{margin:14mm}\n    .app,.app.dark{background:#fff !important;color:#000 !important}\n    .hdr{position:static !important;box-shadow:none !important;border-bottom:1px solid #ccc}\n    .hdr-right,.viewtabs,.theme-toggle,.print-overlay,\n    .alerts-filters,.filters,.result-bar .rb-spacer,\n    .clear-all,.psc-search,.alerts-search,.css-search,\n    .alert-chip-code,.psc-link,.find-lr,.row-toggle,\n    .pl-ov-toggle,.dev-credit,.ftr .disclaimer button{display:none !important}\n    .main{padding:0 !important;max-width:100% !important}\n    .hdr-logo{height:30px}\n    .alert,.psc-row,.task-row,.css-card,.pl-item{break-inside:avoid;page-break-inside:avoid}\n    a[href]:after{content:\" [\" attr(href) \"]\";font-size:9px;color:#555;word-break:break-all}\n    .alert-link:after,.src-link:after{content:\"\"}\n    .alerts-count,.result-bar{color:#000 !important}\n    body{-webkit-print-color-adjust:exact;print-color-adjust:exact}\n  }\n";
const root = ReactDOM.createRoot(document.getElementById("root"));
root.render(React.createElement(App));
</script>
</body>
</html>